# Elektrotechnik für Architekten,Bauingenieure und Gebäudetechniker — Teil 5
> Quelle: Elektrotechnik für Architekten,Bauingenieure und Gebäudetechniker (buecher) · Seiten 201-240.

Dieser Teil behandelt die Abschlüsse zur Wohngebäude-Elektroplanung (DIN 18015) und leitet dann in das Großkapitel Installationstechnik über — mit gesetzlichen Grundlagen, Betriebsmittelvorschriften, Starkstromanlagen, Kommunikationsanlagen, KNX/EIB, Planarten, Hausanschluss, Erdung sowie Potentialausgleich. Am Ende beginnt Kapitel 17 zu Schutzkonzepten mit physikalischen und physiologischen Stromwirkungen und dem dreistufigen Schutzmodell nach EN 61140.

## Inhalt

### 15.4.4 DIN 18015 Teil 3 — Leitungsführung und Betriebsmittel-Anordnung

- Gilt ausschließlich für unter Putz verlegte Leitungen sowie Auslässe, Schalter und Steckdosen in Anlagen nach DIN 18015-1.
- Nicht anwendbar auf Aufputz-Installationen, Installationskanalsysteme oder Installationsdoppelböden nach DIN EN 12825.
- Zweck: Leitungsführung auf festgelegte Zonen beschränken, um Beschädigungen durch nachträgliche Arbeiten an Wänden/Decken/Fußböden (z. B. Gas, Wasser, Heizung) zu minimieren.
- Abweichende Festlegungen können sich aus der Normenreihe DIN 18025 ergeben — diese sind ggf. ergänzend heranzuziehen.

**Schalter-/Steckdosen-Anordnung:**
- Auslässe, Schalter und Steckdosen vorzugsweise neben Türen in senkrechten Installationszonen platzieren.
- Oberkante des obersten Schalters maximal 105 cm über Fußboden.
- Bei barrierefreien Wohnungen (DIN 18025): abweichende Schalterhöhen sowie andere Abstände zu Türen festgelegt.
- Steckdosen in der unteren waagerechten Installationszone: Vorzugshöhe 30 cm über Fußboden.
- Steckdosen und Schalter über Arbeitsflächen vor Wänden (mittlere waagerechte Installationszone): Vorzugshöhe 115 cm über Fußboden.

**Leitungsführung:**
- Leitungen innerhalb der Installationszonen vorzugsweise mittig verlegen.
- Leitungen zu Stromkreisverteilern dürfen ausschließlich senkrecht zu diesen Verteilern geführt werden.

### 15.5 Elektrotechnische Anforderungen (Wohngebäude)

1. Jedes Wohnzimmer, Esszimmer und Schlafzimmer ist gleichmäßig im Raum mit Steckdosen auszustatten.
2. Jede Wand muss mindestens eine Steckdose besitzen.
3. Jeder Raum erhält einen Schalter oder eine schalterkombinierte Steckdose neben der Tür.
4. Fehlerstrom-Schutzeinrichtungen (RCD) sind zwingend erforderlich für Steckdosen an: Küchenarbeitsplatten, Bädern, Garagen sowie unfertigen Gebäuden oder Kellern.
5. Bei Umbau eines Raumes zur Garage kann ein zusätzlicher RCD-Anschluss notwendig werden.
6. Badezimmer werden über separaten RCD mit 30 mA Auslösestrom versorgt.
7. Grundsätzlich müssen alle Steckdosenstromkreise durch RCD-Schutzschalter gesichert sein.

### 16.1 Gesetzliche, behördliche und privatrechtliche Regelungen und Normen

**1. Energiewirtschaftsgesetz (EnWG)**
- EnWG §49 (Teil 6): Energieanlagen sind so zu errichten und zu betreiben, dass technische Sicherheit gewährleistet ist.
- Anerkannte Regeln der Technik sind vorbehaltlich sonstiger Rechtsvorschriften zu beachten.
- Einhaltung dieser Regeln wird vermutet, wenn bei Anlagen zur Erzeugung, Fortleitung und Abgabe von Elektrizität die technischen Regeln des VDE eingehalten werden.

**2. Bauordnungen (BO)**
- Bauordnungen formulieren allgemeine Schutzziele; konkretere Anforderungen stehen in den Ausführungsverordnungen, u. a.:
  - Versammlungsstätten: VStättVO
  - Garagen: GaV
  - Gaststätten: GastVO
  - Industriebauten
  - Krankenhäuser: KhBauVO
- Zusätzlich: Musterrichtlinie über brandschutztechnische Anforderungen an Leitungsanlagen (LAR).
- Bauordnungen und Ausführungsvorschriften dienen primär dem Personenschutz sowie der Brandschadensverhütung.

**3. Normen und VDE-Bestimmungen**
- Erarbeitet von DKE (Deutsche Kommission Elektrotechnik Informationstechnik).
- Maßgebliche Normen für Niederspannungsanlagen bis 1000 V (Auswahl, DIN VDE 0100-Reihe):
  - DIN VDE 0100-100:2009-06 — Allgemeine Grundsätze (IEC 60364-1:2005, HD 60364-1:2008)
  - DIN VDE 0100-200:2006-06 — Begriffe (IEC 60050-826:2004)
  - DIN VDE 0100-410:2007-06 — Schutz gegen elektrischen Schlag (IEC 60364-4-41:2005, HD 60364-4-41:2007)
  - DIN VDE 0100-420:1991-11 — Schutz gegen thermische Einflüsse
  - DIN VDE 0100-430:2010-10 — Schutz bei Überstrom (IEC 60364-4-43:2008, HD 60364-4-43:2010)
  - DIN VDE 0100-510:2011-03 — Auswahl und Errichtung elektrischer Betriebsmittel, Allgemeine Bestimmungen (IEC 60364-5-51:2005, HD 60364-5-51:2009)
  - VDE 0100-520:2003-06 — Kabel- und Leitungsanlagen (IEC 60364-5-52:1993, HD 384.5.52 S1:1995 + A1:1998)
  - DIN VDE 0100-520 Beiblatt 1:2008-10 — Leitfaden Begrenzung Temperaturanstieg (CLC/TR 50479:2007)
  - DIN VDE 0100-520 Beiblatt 2:2010-10 — Überlastschutz, max. zulässige Kabel-/Leitungslängen für Spannungsfall und Abschaltzeiten
  - DIN VDE 0100-530:2011-06 — Schalt- und Steuergeräte
  - DIN VDE 0100-540:2012-06 — Erdungsanlagen, Schutzleiter, Schutzpotentialausgleichsleiter (IEC 60364-5-54:2002, HD 60364-5-54:2007)
  - DIN VDE 0100-560:2011-03 — Einrichtungen für Sicherheitszwecke (IEC 60364-5-56:2009, HD 60364-5-56:2010)
  - DIN VDE 0100-600:2008-06 — Prüfungen (IEC 60364-6:2006, HD 60364-6:2007)
  - DIN VDE 0100-710 — Starkstromanlagen in Krankenhäusern und medizinisch genutzten Räumen
  - DIN VDE 0100-718 — Starkstromanlagen und Sicherheitsstromversorgung in baulichen Anlagen
  - DIN VDE 0113 — Sicherheit von Maschinen, elektrische Ausrüstung
  - DIN VDE 0185-3 — Blitzschutzanlagen
  - DIN EN 60909-0 (VDE 0102):2002-07 — Kurzschlussstromberechnung in Drehstromnetzen
  - DIN VDE 0276-1000:1995-06 — Starkstromkabel, Strombelastbarkeit, Umrechnungsfaktoren
  - DIN VDE 0298-4:2003-08 — Verwendung von Kabeln und Leitungen für Starkstromanlagen, empfohlene Strombelastbarkeitswerte für feste Verlegung in/an Gebäuden und flexible Leitungen
  - DIN EN 60439-2 (VDE 0660-502):2006-07 — Niederspannungs-Schaltgerätekombinationen, Schienenverteiler (IEC 60439-2:2000 + A1:2005)
  - DIN EN 60947-2 (VDE 0660-101):2007-04 — Leistungsschalter (IEC 60947-2:2006)
  - DIN EN 60898-1 (VDE 0641-11):2006-03 — Leitungsschutzschalter für Hausinstallation, Wechselstrom (IEC 60898-1:2002 + A1:2002)
  - DIN EN 60269-1 (VDE 0636-10):2005-11 — Niederspannungssicherungen, Allgemeine Anforderungen (IEC 60269-1:1998 + A1:2005)
  - DIN EN 60269-2 (VDE 0269-20):2002-09 — Sicherungen für Elektrofachkräfte, industrieller Gebrauch (IEC 60269-2:1986 + A1:1995)
  - DIN EN 60269-3 (VDE 0269-30):2004-07 — Sicherungen für Laien, Hausinstallation (IEC 60269-3:1987 + A1:2003)

**4. Privatrechtliche Regelungen**
- VdS-Sicherheitsvorschriften des Verbands der Deutschen Versicherungswirtschaft e. V.
- VdS-Tätigkeitsbereiche: Technische Prüfstellen, Laboratorien, Zertifizierungsstelle, Schulung und Information, Verlag.

**5. Betriebssicherheitsverordnung (BetrSichV)**
- Übergeordnet gegenüber BGV A3; regelt Zuständigkeit und Verantwortung.

**6. BGV A3 — Unfallverhütungsvorschrift elektrische Anlagen und Betriebsmittel**
- Überwachung durch Berufsgenossenschaften; Nichtbefolgung kann Sanktionen oder Haftung auslösen.
- Übernimmt Festlegungen aus DIN VDE und wertet diese rechtlich auf.

### 16.2 Betriebsmittelvorschriften

Zu beachten sind in ihrer jeweils aktuellen Fassung:
- Verordnung über Arbeitsstätten und Arbeitsstättenrichtlinien (ASR),
- VDE-Vorschriften und Richtlinien,
- in Spezifikationen als Mindestanforderungen genannte Gesetze, Vorschriften und Normen.

#### 16.2.1 Beleuchtung

- Beleuchtungsstärke: Mindestanforderung nach aktuell gültiger ASR.
- Lampentypen: Leuchtstofflampen, geeignete Lichtfarbe, Elektronisches Vorschaltgerät (EVG); blendfrei für Bildschirmarbeitsplätze.
- Steuerung: individuell je Arbeitsplatz sowie gruppenweise über zentrale Schaltstellen an Zugangstüren/-bereichen.
- Bussystem: Europäischer Industrie Bus (KNX/EIB) für Steuerzwecke.
- Montagebereiche mit lichter Höhe > 10 m (bis UK Deckenkonstruktion): Hochdruckquecksilberlampe 1.000 W.
- Montagebereiche mit lichter Höhe ≤ 10 m: Lichtbänder mit Reflektoren.
- Nacht-/Durchgangsbeleuchtung: schaltbar an Zugangstüren/-bereichen, gilt für alle genannten Bereiche.
- Außenbeleuchtung: Natriumhochdruckquecksilberlampe 1.000 W, Schutzklasse IP 54, zentrale Steuerung über einstellbaren Dämmerungsschalter.

#### 16.2.2 Elektrische Installationen

- Keine losen Verdrahtungen; Leitungsführung ausschließlich in Kabelrinnen/Kabelkanälen innerhalb definierter Trassen.
- Alle Leitungen mit separatem Schutzleiter und Kabelrinne.
- Kabelkanäle mit mindestens 20 % Reserve für spätere Erweiterungen zu planen.
- Schaltschränke ebenfalls mit mindestens 20 % Reserve für weitere Komponenten planen.

#### 16.2.3 Arbeitsplatzinstallationen

**Büro** (je Arbeitsplatz, mind. 15 m² Grundfläche):
- 2 Stromkreise, jeweils separat abgesichert.
  - 1 Stromkreis EDV: 2 Schuko-Steckdosen rot-orange.
  - 1 Stromkreis Normal: 2 Schuko-Steckdosen weiß.
- Maximal 3 Arbeitsplätze bzw. Grundflächen auf einem Stromkreis.
- Datenanschluss 4-fach (CAT 5, RJ45).

**Montagebereiche** (je ca. 100–150 m² ein Wandverteiler-Steckdosenkombination, separat abgesichert):
- 1 × 3-Phasen 32 A
- 1 × 3-Phasen 16 A
- 4 × 1-Phase 16 A
- Schutzklasse IP 54.

**Stockwerksverteiler** — Mindestausstattung:
- Energiezähler geeicht, digitale Anzeige
- Überspannungs- und Blitzschutz
- Hauptschalter
- Beschriftungsleiste
- Mindestens 20 % Reserve für weitere Komponenten

**Gebäudehauptverteiler** — Mindestausstattung:
- Separate Absicherung der angeschlossenen Stockwerksverteiler
- Komponenten zur Steuerung von Not- und Fluchtwegebeleuchtung (Dauer- und Bereitschaftslicht)
- Kompensationsanlage
- Energiezähler geeicht
- Mindestens 20 % Reserve für weitere Komponenten

**Niederspannungshauptverteiler** — Mindestausstattung:
- Separate Absicherung der angeschlossenen Gebäudehauptverteiler
- Kompensationsanlage
- Energiezähler geeicht
- Mindestens 20 % Reserve für weitere Komponenten
- Gleichheit der Komponenten im gesamten Werk/Bauwerk sicherstellen.

### 16.3 Starkstromanlagen (DIN 18015-2:2010-11)

Gilt für Art und Umfang der Mindestausstattung elektrischer Anlagen in Wohngebäuden; auch für Anlagen mit Gebäudesystemtechnik (BUS-Technik wie KNX).

Zu den elektrischen Anlagen in Wohngebäuden zählen:
- Starkstromanlagen bis 1000 V Nennspannung
- Telekommunikations-, Fernmelde- und Informationsverarbeitungsanlagen sowie Hauskommunikationsanlagen
- Empfangs- und Verteilanlagen für Ton- und Fernsehfunk und interaktive Dienste
- Blitzschutzanlagen

**Stromkreisanzahl und Ausstattung:**
- Anzahl der mindesterforderlichen Steckdosen- und Beleuchtungsstromkreise abhängig von der Wohnungsgröße.
- Steckdosen-, Auslass- und Anschlussanzahl abhängig von Raumnutzung und -abmessungen.
- Separate Stromkreise für alle Anschlüsse mit besonderen Verbrauchsmitteln: Waschmaschine, Wäschetrockner, Geschirrspüler, Warmwassergeräte u. Ä.

**Verteiler-Anforderungen:**
- Ausreichend Reserveplätze in Stromkreisverteilern für spätere Nachrüstungen vorsehen.
- Mehrraumwohnungen: mindestens dreireihe Verteiler.
- Wohnungen mit Gebäudesystemtechnik: mindestens vierreihige Verteiler.

**Schaltanforderungen:**
- Räume mit mehr als einer Tür: an jeder Tür Schaltmöglichkeit für Beleuchtung.
- Schlafräume: Schaltmöglichkeit an jedem Raumzugang und an jedem Bett.
- Zugangswege, Gebäudeeingangstüren, Treppen und Stufen im Eingangsbereich: ausreichende Beleuchtung sicherstellen.

**Allgemein zugängliche Bereiche in Mehrfamilienhäusern:**
- Beleuchtung automatisch oder über auch bei Dunkelheit erkennbaren Schaltern/Tastern schaltbar.
- Bei Abschaltautomatik (Treppenlicht-Zeitschalter): Warnfunktion vor Abschalten vorsehen (z. B. Abdimmen), um plötzliche Dunkelheit zu vermeiden.
- Im Freien zugängliche Anlagen und Steckdosen gegen unbefugte Benutzung sichern (z. B. durch zweipoliges Abschalten).

### 16.4 Empfangs- und Verteilanlage für Ton- und Fernsehrundfunk

- In jeder Wohnung einen Wohnungsübergabepunkt für die Empfangs- und Verteilanlage festlegen.
- Mindestanzahl Antennensteckdosen abhängig von Wohnungsgröße: zwischen 2 und 5.
- Räume über 25 m²: mindestens 2 Antennensteckdosen.
- Neben jeder Antennensteckdose ist eine Dreifach-Schuko-Steckdose vorzusehen.
- Leitungsführung und Auswahl von Gerätedosen/Verteilerkästen: DIN 18015-1 und DIN 18015-3 beachten.
- Nach DIN 18015-1: mindestens 2 Leerrohre mit je 30 mm Durchmesser zwischen oberstem und unterstem Geschoss für terrestrische Antennen, Satellitenantennen und Breitband-Kommunikationsanlagen.

### 16.5 Kommunikationsanlagen

- Jede Wohnung erhält mindestens eine Klingelanlage.
- Gebäude mit mehr als zwei Wohnungen: zusätzlich Türöffneranlage kombiniert mit Türsprechanlage (ggf. mit Bildübertragung).
- In jeder Wohnung mindestens ein Telekommunikationsabschlusspunkt (in der Regel als 1. TAE).
- Weitere TAE-Dosen: Anzahl richtet sich nach Wohnungsgröße, liegt zwischen 1 und 4.
- TAE-Dosen benachbart zu Antennensteckdosen anordnen.
- Neben jeder TAE-Dose mindestens eine Schuko-Steckdose vorsehen.
- Leitungsführung und Montage: DIN 18015-1 und DIN 18015-3 beachten.

### 16.6 Installationsbus (KNX/EIB)

- Anhang A der DIN 18015 enthält zusätzliche Empfehlungen und Anforderungen für Gebäudesystemtechnik.
- In jedem Raum sollten 1–2 Steckdosen für ortsveränderliche Geräte über Gebäudesystemtechnik schaltbar sein.
- BUS-fähige Hausgeräte-Anschlüsse zu berücksichtigen für:
  - Beleuchtungssteuerung
  - Heizungs- und Lüftungsregelung
  - Jalousie-, Rollladen- und Markisensteuerung
  - Fenster- und Türüberwachung

**Plandarstellung (DIN EN 60616 und 61346):**
- Für jedes Projekt: Installationsplan und Symbole im Grundriss sowie Übersichtsschaltplan ein- oder dreipolig für Betriebsmittel.
- Plan enthält: Schutzeinrichtungsart und Bemessungsstrom, Kabelquerschnitte, Verlegebedingungen, Stromkreisnummer, Schaltungssymbole, Klemmennummer und Zielbezeichnungen.
- Nach Abschluss der Installationsarbeiten muss der endgültige korrigierte Plan im Verteiler vorhanden sein.

### 16.7 Installationsplan

- Zeigt Lage der Betriebsmittel (Motoren, Licht- und Steckdosenanschlüsse, Telekommunikations-, Hauskommunikations-, Melde- und Informationsverarbeitungsanlagen).
- Darstellung ohne Angabe von Kabel-/Leitungslängen oder -querschnitten.
- Wirkungsweise der Schaltung wird nicht abgebildet.
- Starkstromanlagen, Beleuchtungsanlagen, Kommunikationsanlagen, Erdungs- und Blitzschutzanlagen werden getrennt gezeichnet.
- Zusätzlich erforderlich: Elektrotrassenplan und Ansichten von Kabelschächten für Koordination mit anderen Gewerken (Heizung, Lüftung).

### 16.8 Übersichtsschaltplan

- Einpolige oder dreipolige Darstellung der Stromkreise; meistens einpolig.
- Inhalt: Schutzeinrichtungen, Stromkreisnummer, Leistung, Kabeltyp und -querschnitte, Anschlussorte im Installationsplan.
- Symbole nach DIN EN 60617.
- Bei größeren Verteilungs- und Steuerungsanlagen: zusätzlich Stromlaufpläne (Schaltungswirkungsweise) und Anschlusspläne (Klemmenkennzeichnung, Anschlüsse der Betriebsmittel).

### 16.9 DIN-Normen für Hausanschluss, Zähler und Potentialausgleich

#### 16.9.1 Hausanschlusseinrichtungen nach DIN 18012

- Gilt für Planung von Raum- und Flächenbedarf der Hausanschlusseinrichtungen (Strom, Gas, Wasser, Fernwärme, Kommunikation) in Wohn- und Nichtwohngebäuden.
- Umfasst räumliche Gestaltung des Hausanschlussraumes, der Hausanschlusswand und der Hausanschlussnische.

**Zugänglichkeit und Lage:**
- Hausanschlussraum/-wand muss über allgemein zugängliche Räume oder direkt von außen erreichbar sein.
- Liegt direkt an der Gebäudeaußenwand, durch die Anschlussleitungen geführt werden.

**Arbeits- und Bedienbereich:**
- Vor der 30 cm tiefen Zone für Anschlusseinrichtungen muss ein Arbeits- und Bedienbereich vorhanden sein:
  - Tiefe: mindestens 1,20 m
  - Breite: überragt die Anschluss- und Betriebseinrichtung seitlich um mindestens 30 cm
  - Durchgangshöhe: 1,80 m
- Wände für Anschluss-/Betriebseinrichtungen müssen mechanischen Belastungen entsprechen, ebene Oberfläche aufweisen, Wanddicke mindestens 60 mm.

**Weitere Anforderungen an den Hausanschlussraum:**
1. Schaltbare, fest installierte Beleuchtung und Schutzkontaktsteckdose vorhanden.
2. Abschließbare Tür nach DIN 18100: Breite 875 mm, Höhe 2.000 mm.
3. Zugang mit Bezeichnung „Hausanschlussraum" kennzeichnen.
4. Freie Durchgangshöhe unter Leitungen und Kanälen im Hausanschlussraum: mindestens 1,80 m.
5. Schutzpotentialausgleich und erforderliche Elektroinstallationen nach DIN VDE 0100 ausführen.
6. Bei Fernwärmeanschlüssen: zusätzlich DIN VDE 0100-737 bei Auswahl und Errichtung elektrischer Betriebsmittel beachten.
7. Mindestabmessungen des Hausanschlussraumes: Länge ≥ 2,00 m, Höhe ≥ 2,00 m; Breite ≥ 1,50 m bei Belegung einer Wand, ≥ 1,80 m bei Belegung gegenüberliegender Wände.

#### 16.9.2 Zählerplätze für Elektrizitätszähler

- Anordnung der Zählerplätze nach Technischen Anschlussbedingungen (TAB) des Netzbetreibers.
- In Mehrfamilienhäusern Stromkreisverteiler im Lastschwerpunkt der Wohnungen installieren.
- Innerhalb eines Zählerschrankgehäuses darf nur der Stromkreisverteiler für eine Wohneinheit eingebaut werden.
- Bestückung im unteren und oberen Anschlussraum vom Netzbetreiber vorgeschrieben.
- DIN 18012 gilt für Nischen zum Wandeinbau von Zählerplätzen mit Zählerplatzumhüllung (Zählerschränke) nach DIN 43870 Teil 1 und E DIN 43870-1/A1.

#### 16.9.3 Schutzpotentialausgleich

Folgende leitfähige Teile und Erdungsleiter im Gebäude sind über die Haupterdungsschiene zum Schutzpotentialausgleich zu verbinden:
- Fremde leitfähige Teile im Gebäude
- Gebäudekonstruktionen
- Alle Gas- und Wasserrohre, Zentralheizungs- und Klimasysteme

Mit der Haupterdungsschiene (HEK) zu verbinden:
- Schutzpotentialausgleichsleiter
- Erdungsleiter
- Schutzleiter (PE)
- Funktionsleiter

**Querschnitte Schutzpotentialausgleichsleiter:**
- Mindestquerschnitt: 6 mm² Kupfer
- Maximalquerschnitt: 25 mm²
- Bei Blitzschutzanlagen: Potentialausgleichsleiter-Querschnitt > 16 mm²; Überspannungsableiter Typ 1 erforderlich.

### 16.10 Erdungsanlagen nach DIN VDE 0100-540

**Grundprinzip:** Erde dient als Referenzpotential (Bezugspotential). Alle mit Erde verbundenen Teile befinden sich auf diesem Potential. Im Fehlerfall (Körperschluss) nehmen Standorte um die Erdverbindung nahezu das gleiche Potential an — gefährliche Berührungsspannungen werden vermieden. In Netzen bis 1000 V (TN- und TT-System) sowie über 1000 V mit niederohmiger Sternpunkterdung ist im Körperschlussfall das Auslösen der Überstrom-Schutzeinrichtung sicherzustellen.

**Definitionen:**

- **Haupterdungsschiene / Haupterdungsklemme (HEK) / Haupterdungs-Anschlusspunkt:** Teil der Erdungsanlage; ermöglicht elektrische Verbindung mehrerer Leiter zu Erdungszwecken. Anzuschließen: Erdungsleiter, Schutzleiter, Funktionserdungsleiter (falls erforderlich), Schutzpotentialausgleichsleiter.
- **Schutzleiter (PE):** Leiter zur Sicherheit, insbesondere Schutz gegen elektrischen Schlag [IEV 195-02-09]. Querschnitt muss automatische Abschaltbedingungen nach DIN VDE 0100-410 Abschnitt 411 erfüllen und den zu erwartenden Fehlerstrom führen können. Berechnung nach 543.1.2 oder Auswahl nach Tabelle 54.2.
- **Schutzpotentialausgleichsleiter:** Schutzleiter speziell zur Herstellung des Schutzpotentialausgleichs.
- **Erdungsleiter:** Leiter, der Strompfad zwischen einem gegebenen Punkt im Netz/Anlage/Betriebsmittel und einem Erder herstellt.
- **Fremdes leitfähiges Teil:** Leitfähiges Teil außerhalb der elektrischen Anlage, das ein elektrisches Potential einführen kann.
- **Fundamenterder:** Leitfähiges Teil, das unter dem Gebäudefundament im Erdreich oder bevorzugt im Betonring des Fundaments, üblicherweise als geschlossener Ring, eingebettet ist. Für Neubauten wird Fundamenterder nachdrücklich empfohlen. Mindestabstand zwischen Erder und Betonoberfläche: 5 cm.
- **Erder:** Leitfähiges Teil in elektrischem Kontakt mit Erde. Werkstoffe und Abmessungen müssen Korrosion widerstehen und mechanische Festigkeit besitzen. Als Erder zulässig: Stäbe oder Rohre, Bänder oder Drähte, Platten, unterirdische metallische Konstruktionsteile im Fundament, Bewehrung von in Erdreich eingebettetem Beton (ausgenommen Spannbeton).
- **Wirksamkeit eines Erders:** Abhängig von örtlichen Bodenverhältnissen. Ein oder mehrere Erder entsprechend Bodenverhältnissen und gefordertem Erdungswiderstandswert auswählen.
- In Deutschland sind Wasser- und Gasrohre als Erder nicht zulässig.
- In allen neuen Gebäuden müssen Fundamenterder nach DIN 18014 vorhanden sein.

#### 16.10.1 Auswahl und Errichtung von Erdungsanlagen

- Erdungsanlagen für TN-, TT- und IT-Systeme (Schutzmaßnahmen bei indirektem Berühren) erforderlich.
- Grenzen des Ausbreitungswiderstandes müssen über längere Zeit eingehalten werden.
- Ring- oder Fundamenterder werden auch für Blitzschutzanlagen mitbenutzt.
- Metallene Rohrsysteme (z. B. Wasserleitungen) dürfen die Funktion des Erders nicht übernehmen; Erdungsanlage muss auch ohne angeschlossenes Rohrsystem funktionieren.

#### 16.10.2 Erdungsarten

**1. Oberflächenerder:**
- **Ringerder:** Umschließt das Gebäude in etwa 1 m Abstand; häufig als Blitzschutzerder. Geeignet zur Potentialsteuerung (Verringerung der Schrittspannung).
- **Banderder:** Üblich bei Kabelverlegung, da Kabelgraben den Erder aufnehmen kann.
- **Strahlenerder:** Bis zu 6 Banderder strahlenförmig um einen Punkt. Geringer Ausbreitungswiderstand auf kleiner Fläche. Äußere Strahlen mit Ring verbunden ergibt Maschenerder.

**2. Tiefenerder:**
- Geeignet für alle Bodenarten außer Fels.
- Widerstand abhängig von Bodenart, Feuchtigkeit und Temperatur.
- Zusammensetzbare Erdstäbe in 1,5 m oder 2 m Längen, senkrecht oder schräg einzutreiben.
- Gesamtlänge abhängig vom geforderten Erdungswiderstand.
- Aufbau: Tiefenerderspitze + Erdungsstäbe mit Kugelpressverbindung + Anschlussrundstück oder -schelle.

#### 16.10.3 Fundamenterder nach DIN 18014

- Verbessert Wirksamkeit des Schutzpotentialausgleichs; geeignet für Schutz- und Funktionserdung (z. B. Blitzschutzsysteme) wenn Voraussetzungen der DIN VDE 0100-540 erfüllt.
- Metallisch leitende Systeme im Haus können elektrische Spannungen verschleppen → gefährliche Berührungsspannungen. Fundamenterder im Fundament der Außenwände schafft Potentialausgleich.
- Material: Bandstahl, als geschlossener Ring im Fundament.
- Für jeden Neubau Pflicht.
- Anschlüsse: Sanitär-, Elektro-, Antennen-, Blitzschutz- und Fernmeldeanlage.
- Anschlussfahne: in ca. 30 cm Höhe im Hausanschlussraum herausführen, Länge ca. 1,5 m.
- Oberhalb der Anschlussfahne: Potentialausgleichschiene anbringen.

### 16.11 Leitfaden für die Gebäudeplanung

Planungsschwerpunkte für Elektroanlagen in Gebäuden (12 Schritte):

1. **Fundamenterder:** Plan mit erforderlichen Maschen und Erdungsanschlüssen (z. B. für Elektroverteilerraum, Glasfassaden).
2. **Einlegearbeiten:** Betoneinlegearbeiten identifizieren (Leerrohre für Gebäudeeinführung, Brandabschnitte, Sichtbeton).
3. **Installationspläne vor Sichtbeton:** Für Installation in Sichtbeton zuerst Installationspläne erstellen.
4. **Trassenführung:** Haupttrassen einzeichnen und überschlägig dimensionieren; Abstimmung mit anderen Gewerken. Trassen nach Typ unterscheiden:
   - Elektroversorgung
   - Kommunikationstechnik (EDV, Telefon, MSR)
   - Funktionserhalt (Notbeleuchtung etc.)
5. **Raumbuch:** Für repräsentative Räume erstellen, enthält:
   - Elektroausstattung (konventionell, Bus, Bewegungsmelder etc.)
   - Beleuchtung (konventionell, gedimmt)
   - Medientechnik (Beamer, Lautsprecher etc.)
   - Bezug zu Raumtypen der MSR-Technik herstellen.
6. **Kabel und Leitungen:** Kabelquerschnitt unter Berücksichtigung der Verlegeart dimensionieren und Kabeltyp angeben für:
   - Zuleitung zu einer Unterverteilung (mit Überschlagsberechnung der Anschlussleistung)
   - Zuleitung zur entferntesten Steckdose
   - Beispielhafter Beleuchtungsstromkreis
7. **Elektroinstallationspläne:** Anhand des Raumbuches Pläne erstellen mit:
   - Schaltern, Tastern etc.
   - Leuchteneinteilung (für 3 Referenzräume Lichtsimulation anfertigen)
   - Bei EIB-Installation: EIB-Taster/-Tasterschnittstellen für Beleuchtung und Jalousien, Auszählung der benötigten Aktoren (Schalt-/Dimmaktoren, DALI-Gateways etc.), EIB-Schema mit Spannungsversorgungen, Linienkoppler, Wetterstation; Einteilung von Präsenz-/Bewegungsmeldern.
8. **Verteileranlagen:** Leitungsschutzschalter und Sicherungen für berechnete Kabelquerschnitte auswählen; weitere Verteilereinbaugeräte festlegen (Busgeräte, Hauptschalter etc.); Teilungseinheiten abschätzen; Verteileraufbauzeichnung für Unterverteilung erstellen; Verteilerstandorte in Pläne eintragen.
9. **EDV-Netz:** Schema für Aufbau des EDV-Netzwerkes erstellen; Verteilerstandorte in Pläne eintragen; Kabelwege/Trassenplanung beachten.
10. **Brandmeldetechnik:** Positionen von Rauch- bzw. Wärmemelder planen; mit Deckenspiegeln (Leuchten, Präsenzmelder, Beamer) abstimmen; Übergänge in Brandabschnitte und Rauchschutztüren vorsehen.
11. **RWA-Anlage:** Erforderliche Rauch- und Wärmeabzugsanlagen zusammenstellen und Platz in Plänen vorsehen.
12. **Blitzschutzanlage:** Fangstangen und Maschen im Dachaufsichtsplan einzeichnen; Abstände durch geeignetes Verfahren ermitteln (z. B. Maschen- oder Kugelverfahren).

### 17. Schutzkonzepte

#### Begriffsbestimmungen

- **Abschaltstrom:** Strom, der das automatische Abschalten der Überstrom-Schutzeinrichtung (USE) innerhalb der festgelegten Zeit auslöst.
- **Schleifenimpedanz:** Impedanz der Fehlerschleife bestehend aus Stromquelle, aktivem Leiter bis zum Fehlerort und Schutzleiter zwischen Fehlerort und Stromquelle.
- **Schutz durch Abschaltung:** Schutzmaßnahme für indirektes Berühren; bei Fehler muss die Stromversorgung des Stromkreises automatisch unterbrochen werden.
- **Basisschutz (Schutz gegen direktes Berühren):** Maßnahmen zum Schutz vor Kontakt mit aktiven Teilen im fehlerfreien Normalbetrieb; kann vollständiger oder teilweiser Schutz sein (bei teilweisem Schutz nur Schutz gegen zufälliges Berühren). Wird durch Schutzart beschrieben, z. B. IP 20.
- **Fehlerschutz (Schutz bei indirektem Berühren):** Schutz vor Gefahren durch Berühren von Körpern oder fremden leitfähigen Teilen im Fehlerfall. Wird durch Schutzklasse (SK) beschrieben, z. B. SK I mit Schutzleiter (PE).
- **Schutz durch Abschaltung oder Meldung:** Erfordert Koordinierung von Netzform und Schutzeinrichtungen; Körper müssen unter netzformspezifischen Bedingungen an PE angeschlossen werden.
- **Berührungsspannung:** Dauerhaft zulässige Grenzwerte: Wechselspannung 50 V, Gleichspannung 120 V.

Schutzmaßnahmen grundsätzlich erforderlich gegen:
1. Gefährliche Körperströme
2. Übertemperaturen
3. Überspannungen
4. Bewegte Teile in Anlagen

#### 17.2 Physikalische Einwirkungen des elektrischen Stromes

- Wärmeentwicklung beim Stromdurchgang führt zu inneren und äußeren Verbrennungen aller Schweregrade (abhängig von Stromstärke und Einwirkdauer).
- Große Stromstärken können Gewebsflüssigkeit zum Sieden bringen und Eiweiß zerstören, oft mit tödlicher Wirkung nach Tagen (Körper kann giftige Verbrennungsprodukte nicht abbauen).
- An Berührungsstellen typischerweise kleine punktförmige Verbrennungen und Stromdurchschläge.

#### 17.3 Physiologische Einwirkungen

- Ab relativ niedriger Reizschwelle: Muskelverkrampfung; Verunglückter kann berührten Gegenstand nicht mehr loslassen → erschwerter Rettungseinsatz, erhöhte Stromeinwirkungszeit.
- Bei steigender Stromstärke: Beeinflussung des Reizleitungssystems des Herzens → unregelmäßige Herzmuskelaktivität bis hin zur Herzmuskelverkrampfung oder Herzstillstand.

**Schwellenwerte Wechselstrom:**

| Stromstärke (mA) | Wirkung |
|---|---|
| bis 5 mA | Nur geringe Einwirkungen |
| bis 15 mA | Verkrampfung beginnt; Loslassen noch möglich |
| 25–50 mA | Herzunregelmäßigkeiten beginnen |
| über 50 mA | Bewusstlosigkeit |
| ab 80 mA | Herzkammerflimmern mit tödlicher Wirkung |

#### 17.4 Wirkungen des elektrischen Stromes

- Tödliche Unfälle durch Stromeinwirkung auf Menschen möglich.
- Wirkung abhängig von: Stromstärke, Stromart, Stromweg im Körper, Einwirkdauer, Frequenz.
- Fremdstrom, der körpereigenen Strömen überlagert wird, führt zu Fehlfunktionen: Muskelverkrampfung, Herzkammerflimmern.
- Handmuskelverkrampfung → stromführenden Gegenstand nicht mehr loslassen.
- Herzkammerflimmern → Ausfall der Herzfunktion → Ausfall des Blutkreislaufs → Gehirnschaden in Minuten → Tod.
- Schutzmaßnahme: Alle stromführenden Teile (Kabel, Geräte, Installationen) durchgängig isolieren.

**Schutzmaßnahmen im Niederspannungsnetz bei indirektem Berühren:**
- Schutz durch Abschaltung
- Koordination der Schutzeinrichtungen (USE) untereinander
- Zuordnung der USE zu Kabeln und Leitungen
- Bemessung der Erdungsanlagen
- Auswahl von Schutz- und Potentialausgleichsleitungen
- Ausführung des Potentialausgleichs

#### 17.5 Dreistufiges Schutzkonzept nach EN 61140 (VDE 0100-410)

1. **Basisschutz:** Verhindert direktes Berühren gefährlicher Spannungen bei fehlerfreier Anlage. Schutzart z. B. IP 20.
2. **Fehlerschutz:** Verhindert Berühren gefährlicher Spannungen beim ersten Fehler bei Versagen des Basisschutzes. Schutzklasse z. B. SK I mit Schutzleiter (PE).
3. **Zusatzschutz:** Verhindert gefährliche Körperdurchströmung beim Versagen von Basisschutz und/oder Fehlerschutz. Realisiert durch Fehlerstrom-Schutzeinrichtung (RCD).

#### 17.6 Schutz durch automatische Abschaltung (DIN EN 61140 / DIN VDE 0100-410)

- Grundregel: Gefährliche aktive Teile dürfen nicht berührbar sein; berührbare leitfähige Teile dürfen weder im Normalbetrieb noch bei Einzelfehler zu gefährlichen aktiven Teilen werden.
- DIN VDE 0100-410 enthält wesentliche Anforderungen für Basisschutz und Fehlerschutz von Personen und Nutztieren.
- Zwei wesentliche Gefährdungsursachen:
  - Berühren von betriebsmäßig unter Spannung stehenden Teilen.
  - Berühren von leitfähigen Teilen (Gerätekörper), die nur im Fehlerfall unter Spannung stehen.
