# Elektrotechnik für Architekten,Bauingenieure und Gebäudetechniker — Teil 7
> Quelle: Elektrotechnik für Architekten,Bauingenieure und Gebäudetechniker (buecher) · Seiten 281-320.

Dieser Teil des Lehrwerks behandelt die Dimensionierung von Kabeln und Leitungen (Belastbarkeiten, Spannungsfall, Kabeltragsysteme, Brandschutz) sowie Erdungsanlagen und Blitzschutzgrundlagen. Er richtet sich an planende Berufe und vermittelt normative Grundlagen nach DIN VDE 0298, DIN VDE 0100, DIN 18014 und DIN EN 62305.

## Inhalt

### Kap. 21: Strombelastbarkeit von Kabeln und Leitungen (DIN VDE 0298)

#### Verlegearten und Belastbarkeitstabellen

Die Strombelastbarkeit von Kabeln und Leitungen für ortsfeste Verlegung in und an Gebäuden richtet sich nach der Verlegeart. Die Normreihe DIN VDE 0298:2003-08 unterscheidet dabei zwei Hauptgruppen:

**Verlegearten A1, A2, B1, B2 und C** (Tabelle 21.1):
- Gilt für Kupfer- und Aluminiumleiter
- Zulässige Betriebstemperatur am Leiter: 70 °C
- Bezugs-Umgebungstemperatur: 30 °C
- Weitere Verlegearten: siehe DIN VDE 0298-4

**Verlegearten D, E, F und G** (Tabelle 21.2):
- Gleiche Leiterwerkstoffe und Betriebstemperatur
- Umgebungstemperatur: 30 °C in Luft, 20 °C im Erdboden

**Tabelle 21.3 — Empfohlene Belastbarkeitswerte für Kupferleitungen mit PVC-Isolierung:**
- Dauerbetrieb, Betriebstemperatur 70 °C, Umgebungstemperatur 25 °C
- Enthält Zuordnung des Bemessungsstroms der Überstrom-Schutzeinrichtung (ÜSE) zum Schutz bei Überlast mit großem Prüfstrom
- Regel: Bemessungsstrom In ≤ Iz (zulässige Dauerbelastbarkeit)

#### Häufungsfaktoren

**Tabelle 21.4 — Häufung auf Wand, im Rohr/Kanal, auf Fußboden und unter Decke:**
- Korrekturfaktoren für mehrere parallel verlegte Leitungen
- Basis: DIN VDE 0298:2003-08

**Tabelle 21.5 — Häufung mehradriger Kabel auf Kabelwannen und -pritschen:**
- Separate Faktoren für diese Verlegeart
- Basis: DIN VDE 0298:2003-08

#### Korrekturfaktoren für abweichende Umgebungstemperaturen (Tabelle 21.6)

Umrechnungsfaktoren nach DIN VDE 0298:2003-08 in Abhängigkeit von zulässiger Betriebstemperatur und tatsächlicher Umgebungstemperatur:

| Umgeb.-Temp. (°C) | 40 °C zul. | 60 °C zul. | 70 °C zul. | 80 °C zul. | 85 °C zul. | 90 °C zul. |
|---|---|---|---|---|---|---|
| 10 | 1,73 | 1,29 | 1,22 | 1,18 | 1,17 | 1,15 |
| 15 | 1,58 | 1,22 | 1,17 | 1,14 | 1,13 | 1,12 |
| 20 | 1,41 | 1,15 | 1,12 | 1,10 | 1,09 | 1,08 |
| 25 | 1,22 | 1,08 | 1,06 | 1,05 | 1,04 | 1,04 |
| 30 | 1,00 | 1,00 | 1,00 | 1,00 | 1,00 | 1,00 |
| 35 | 0,71 | 0,91 | 0,94 | 0,95 | 0,95 | 0,96 |
| 40 | — | 0,82 | 0,87 | 0,89 | 0,90 | 0,91 |
| 45 | — | 0,71 | 0,79 | 0,84 | 0,85 | 0,87 |
| 50 | — | 0,58 | 0,71 | 0,77 | — | 0,82 |
| 55 | — | 0,41 | 0,61 | 0,71 | — | 0,76 |
| 60 | — | — | 0,50 | 0,63 | — | 0,71 |
| 65 | — | — | 0,35 | 0,55 | — | 0,65 |
| 70 | — | — | — | 0,45 | — | 0,58 |
| 75 | — | — | — | 0,32 | — | 0,50 |
| 80 | — | — | — | — | — | 0,41 |
| 85 | — | — | — | — | — | 0,29 |

#### Belastbarkeit bei Erdverlegung und Luftverlegung (0,6/1 kV Kabel)

**Tabelle 21.7 — Verlegung in Erde:**
- Kabeltyp mit U0/U = 0,6/1 kV
- Normreferenz: DIN VDE 0276 Teil 603:2005-01

**Tabelle 21.8 — Verlegung in Luft:**
- Gleicher Kabeltyp und Norm

### Kap. 21.7: DIN VDE 0100-520 Beiblatt 2

Das Beiblatt 2 zu DIN VDE 0100-520 gibt Hinweise zu:
- Ermittlung der zulässigen Strombelastbarkeit
- Schutz von Kabeln und Leitungen gegen Überlast
- Bestimmung maximaler Leitungslängen unter zwei Bedingungen:
  1. Einhaltung des zulässigen Spannungsfalls
  2. Gewährleistung der automatischen Abschaltung zum Schutz gegen elektrischen Schlag

Zuordnung von Überstrom-Schutzeinrichtungen zum Überlastschutz: DIN VDE 0100-520 Tabelle 1.

Maximal zulässige Leitungslängen:
- Bei 400 V und 3 % Spannungsfall: DIN VDE 0100-520 Tabelle 2
- Bei 230 V: Tabellenwertwert mit Faktor 0,5 multiplizieren
- Abschaltbedingung im TN-System: DIN VDE 0100-520 Tabelle 2
- Impedanz vor der Überstrom-Schutzeinrichtung: 300 mΩ
- Parameter für Berechnung: Betriebsstrom (nicht Bemessungsstrom der Schutzeinrichtung)

### Kap. 21.8: Kabeldimensionierung — Rechenbeispiele

#### Grundprinzip der Versorgung
Energiezuführung erfolgt typisch über Erdkabel (Netz bis 300 kW) oder Verteilungstransformatoren (über 300 kW). Für Kurzschlussberechnung müssen ohmsche und induktive Widerstände bekannt sein — entweder berechnet oder aus Querschnittstabellen abgelesen.

#### Rechenbeispiel 1 — Spannungsfall Erdkabel NYY-J 4×185 mm²
- Kabeltyp: NYY-J 4 × 185 mm²
- Kabellänge: 410 m
- Zulässiger Spannungsfall: max. 5 % (entspricht 20 V)
- Leistungsfaktor: cos φ = 0,8
- Verwendete Kabelimpedanzen (aus Tabelle 20.1): RL = 0,0991 mΩ/m, XL = 0,0803 mΩ/m
- Berechnung des maximal übertragbaren Stroms:
  - ΔU = √3 · I · l · (RL · cos φ + XL · sin φ)
  - I = 20 V / (√3 · 410 m · (0,0991 · 0,8 + 0,0803 · 0,6)) = 221 A
- Resultierende Scheinleistung: S = √3 · 400 V · 221 A = 153,11 kVA

#### Rechenbeispiel 2 — Drehstrommotor 11,3 A, Verlegung in Installationsrohr B1
- Motorbemessungsstrom: 11,3 A
- Verlegeart: B1 (Elektroinstallationsrohr)
- Umgebungstemperatur: 50 °C
- Aus Tabelle 21.3: Iz = 16,5 A → Querschnitt 1,5 mm², In_Schutz = 16 A
- Korrekturfaktor für 50 °C (Tabelle 21.6): f = 0,71
- Korrigierte Belastbarkeit: IZ = 15,5 A · 0,71 = 11,01 A → Bemessungsregel nicht mehr eingehalten → Querschnitt auf 2,5 mm² erhöhen
- Mit Häufung (5 weitere Leitungen im gleichen Rohr): Faktor 0,57 (Tabelle 21.4)
  - IZ = 21 A · 0,57 = 11,97 A → ebenfalls zu gering → Querschnitt auf 4 mm² (Iz = 28 A)
- Werden beide Korrekturfaktoren von Anfang an kombiniert: resultierender Querschnitt 6 mm²

#### Rechenbeispiel 3 — Drehstrommotor 135 A, Erdverlegung NYY
- Motorbemessungsstrom: 135 A
- Kabeltyp: NYY, in Erde verlegt, Berechnung bei 20 °C
- Aus Tabelle 21.7 (Erdverlegung): Iz = 159 A → Querschnitt 35 mm²
- Vergleich: Luftverlegung (Tabelle 21.8) würde 50 mm² erfordern

### Kap. 21.9: Funktionserhalt von Kabeln im Brandfall (MLAR)

#### Grundsatzregel
Leitungsanlagen für sicherheitstechnische Anlagen (bauordnungsrechtlich vorgeschrieben) müssen im Brandfall ausreichend lange betriebsfähig bleiben. Sicherheitsleitungen dürfen nicht gemeinsam mit Leitungen der allgemeinen Stromversorgung in Schächten oder Kanälen der Funktionserhaltklasse E30 bzw. E90 (nach DIN 4102 Teil 12) verlegt werden. Verteiler für Sicherheitseinrichtungen dürfen ebenfalls nicht ohne ergänzende Brandschutzmaßnahmen gemeinsam mit allgemeinen Verteilern untergebracht werden.

#### Nachweis des Funktionserhalts bei Leitungen
Funktionserhalt gilt als nachgewiesen, wenn eine der folgenden Bedingungen erfüllt ist:
- Leitungen erfüllen Prüfanforderungen nach DIN 4102-12:1998-11 (Klasse E30 bis E90)
- Verlegung auf Rohdecken unter dem Estrich mit mindestens 30 mm Dicke
- Verlegung im Erdreich

#### Mindestdauer Funktionserhalt: 90 Minuten erforderlich bei:
- Wasserdruckerhöhungsanlagen zur Löschwasserversorgung
- Maschinellen Rauchabzugsanlagen und Rauchschutz-Druckanlagen für notwendige Treppenhäuser in Hochhäusern und Sonderbauten (Ausnahme: innerhalb der Treppenhäuser selbst genügen 30 Minuten)
- Bettenaufzügen in Krankenhäusern und Feuerwehraufzügen (Ausnahme: Leitungen in Fahrschächten oder Triebwerksräumen)

#### Mindestdauer Funktionserhalt: 30 Minuten erforderlich bei:
- Sicherheitsbeleuchtungsanlagen (Ausnahme: wenn Versorgung nur innerhalb eines Brandabschnitts, Geschosses oder Treppenraums; max. 1.600 m² Grundfläche je Brandabschnitt)
- Personenaufzügen mit Brandfallsteuerung (Ausnahme: Leitungen in Fahrschächten/Triebwerksräumen)
- Brandmeldeanlagen inkl. zugehöriger Übertragungsanlagen (Ausnahmen bei Leitungen in Räumen mit automatischen Brandmeldern oder bei Kurzschluss/Unterbrechung bleiben alle Melder betriebsfähig)

### Kap. 21.10: Kabelschottung

Abschottungen sind feuerwiderstandsfähige Bauteile, die Leitungsdurchführungen (Kabel, Rohre, Lüftungskanäle), Bauteilfugen und Durchbrüche in brandabschnittsbildenden Bauteilen schließen. Ziel: Feuer- und Rauchübertragung zwischen Brandabschnitten verhindern. Kennzeichnung muss dauerhaft und erkennbar sein.

Die Muster-Leitungsanlagen-Richtlinie (MLAR) ist als technische Baubestimmung in das Landesbaurecht eingeführt und regelt Brandschutzanforderungen für Elektro-, Sanitär- und Heizungsinstallationen (nicht Lüftung). Anwendung bei:
- Installationen in Rettungswegen
- Leitungsführung durch raumabschließende Wände und Decken
- Anlagen mit elektrischem Funktionserhalt im Brandfall

### Kap. 21.11–21.16: Kabeltragsysteme

#### Systemübersicht
Kabeltragsysteme bestehen aus mehreren aufeinander abgestimmten Systemeinheiten. Bei brandschutzausgelegten Systemen dürfen keine normalen Dübel verwendet werden — diese schmelzen im Brandfall. Die Gesamtanlage muss systemkongruent geplant werden.

#### Befestigungssysteme (Kap. 21.12)
Anwendungsbereich reicht von Schwerlast-Kabelleitern über Gitterrinnen bis zu korrosionsfesten Edelstahlsystemen. Befestigungsmaterial: Schrauben, Schnellbefestigung, Schwerlastanker. Auswahl nach Anforderungen:
- Keine besonderen Anforderungen (z.B. Kellerräume)
- Ästhetische Anforderungen
- Funktionserhalt im Brandfall

#### Montagesysteme (Kap. 21.13)
Hängestiele und Wandausleger sichern die Befestigung an Decke, Wand und Boden.

#### Kabelrinnensysteme (Kap. 21.14)
Werkstoffe: glasfaserverstärkter Polyester oder verzinktes Stahlblech. Gelochte Ausführung reduziert Eigengewicht und verbessert Wärmeabfuhr. Vollmaterial-Varianten für ästhetische oder hygienische Anforderungen (einfachere Reinigung).

**Standardmaße Trassenbreiten:** 100, 150, 200, 300, 400, 500, 600 mm
**Gängige Seitenhöhen (Wangenhöhen):** 35, 60, 85, 110 mm

Fertigformteile verfügbar: Horizontalbögen, Vertikalbögen, Kreuzungen, T-Abzweiger.

Planungsregeln:
- Kabelrinnen über allen anderen Gewerken verlegen (z.B. über Sanitär), um Kurzschlüsse durch austretendes Wasser zu verhindern
- Bei 90°-Richtungswechsel muss Niveauwechsel erfolgen zur Kollisionsvermeidung
- Biegeradien der Kabel nach DIN VDE 0298 einhalten

#### Überbelegung (Kap. 21.15)
Die maximal zulässige Trassenlast (kg/m²) darf nicht überschritten werden. Überbelegung gefährdet den Funktionserhalt im Brandfall auch dann, wenn die Trasse mechanisch standhält. Zusätzlich erschwert Überbelegung das Nachziehen oder Austauschen einzelner Kabel. Überbelegung ist in jedem Fall zu vermeiden.

#### Brandschutz bei Kabeltragsystemen (Kap. 21.16)
Brandabschnitte müssen beim Planen bekannt sein. Beim Durchqueren von Brandabschnitten: Brandschotts erforderlich. Einbau nur nach bauörtlicher Zulassung; Elektriker benötigt Personenzulassung. Häufung von Kabelleitungen kann Übertemperaturen erzeugen → Kabelbeschädigung → Brandursache.

Selbstbaukanäle als Brandschutzsystem: I- und E-Selbstbau-Kabelkanäle zur Ummantelung von Kabeltrassen.
- **I (Installation):** Brandbeanspruchung von innen — für Flucht- und Rettungswege
- **E (Funktionserhalt):** Brandbeanspruchung von außen

### Kap. 21.17: Akustik bei Kabeltrassen

Beim Durchqueren einer Wand mit einer Kabeltrasse werden akustische Schwingungen von einem Raum in den anderen übertragen. Lösung: Trennung der Trasse an der Wanddurchführung (z.B. mit Flex-Schnitt), um Schallübertragung zu unterbinden.

---

### Kap. 22: Spannungsfall in elektrischen Anlagen (DIN 18015-1, DIN VDE 0100-520)

#### Grundbegriff
Der Spannungsfall beschreibt die Differenz zwischen der Spannung am Leitungsanfang (Quelle) und der Spannung am Leitungsende (Verbraucher). Ursache ist der ohmsehe Widerstand jeder Leitung.

#### Normative Grenzwerte

| Vorschrift | Grenzwert | Bezugspunkt |
|---|---|---|
| DIN VDE 0100-520 | max. 4 % der Nennspannung | von Hauseinführung (HAK) bis Anschlussstelle Verbrauchsmittel |
| DIN 18015-1 | max. 3 % der Nennspannung | hinter der Messeinrichtung bis Anschlusspunkt |
| Netzanschluss (NB/EVU) | ±10 % der Nennspannung | am Hausanschluss |
| TAB 2012 / AVBEltV | Abschnitt 6.2.5 | — |

Innerhalb der Verbraucheranlage verbleiben also nur 4 % zulässiger Spannungsfall (gegenüber den ±10 %, die der Netzanbieter außerhalb verursachen darf).

#### Spannungsfall im Gleichstromnetz (Kap. 22.1)

Formel (Hin- und Rückleiter berücksichtigt):

ΔU = R · I = (2 · l · I) / (κ · S)

**Rechenbeispiel — Klingelleitung:**
- Leitungslänge: 15 m, Kupferleiter
- Gleichstrom: 0,5 A
- Querschnitt: 1,5 mm²
- Leitfähigkeit Kupfer κ = 56 m/(Ω·mm²)
- ΔU = (2 · 15 · 0,5) / (56 · 1,5) = 0,178 V
- Prozentualer Spannungsfall bei 24 V Nennspannung: Δu = 0,178/24 · 100 % = 0,74 %

#### Spannungsfall im Wechselstromnetz (Kap. 22.2)

Bis Querschnitt 50 mm² überwiegt der ohmsehe Widerstand; Blindwiderstand vernachlässigbar. Berechnung mit doppelter Leitungslänge (Hin/Rück):

ΔU = (2 · l · I · cos φ) / (κ · S)

Querschnittsformel: S = (2 · l · I · cos φ) / (u · κ · U₀)

**Rechenbeispiel — Wechselstrommotor 400 W:**
- Motornennleistung: 400 W
- Leitungslänge: 25 m, Querschnitt 2,5 mm²
- Leistungsfaktor: cos φ = 0,8
- Netzspannung: 230 V
- Motorbemessungsstrom: IrM = 400 W / (230 V · 0,8) = 2,17 A
- ΔU = (2 · 25 · 2,17 · 0,8) / (56 · 2,5) = 0,62 V

#### Spannungsfall im Drehstromnetz (Kap. 22.3)

Drehstromsystem = drei Einphasensysteme. Bei symmetrischer Belastung führt der Neutralleiter keinen Strom. Berechnung mit einfacher Leitungslänge:

ΔU = (√3 · l · I · cos φ) / (κ · S)

Querschnittsformel: S = (√3 · l · I · cos φ) / (u · κ · Un)

**Rechenbeispiel — 45-kW-Drehstrommotor:**
- Motorleistung: 45 kW
- Leitungslänge: 35 m, NYM-Kunststoffmantelleitung
- Netz: 400 V/230 V, 50 Hz
- Wirkungsgrad: 92 % → aufgenommene Wirkleistung Pzu = 48,91 kW
- Leistungsfaktor: 0,85
- Zulässiger Spannungsfall: max. 5 %
- S = (48,91 kW · 35 m) / (56 · 20 V · 400 V) = 3,82 mm²
- Gewählter Normquerschnitt: 4 mm²

---

### Kap. 23: Erdungsanlagen (DIN VDE 0100-540, DIN 18014)

#### Funktion und Normreferenzen
Erdungsanlagen leiten Fehlerströme (Kurzschluss, Erdschluss) in die Erde ab. In TN- und TT-Systemen wird der Fehler abgeschaltet, in IT-Systemen gemeldet. Blitzschutzerdungen leiten Blitzstrom in die Erde ab.

Normreferenzen: DIN VDE 0100 Teil 540, DIN 18014.

#### Begriffe (Kap. 23.1)

1. **Betriebserdung:** Ein Punkt des Betriebsstromkreises wird aus betrieblichen Gründen geerdet. Der Anlagenerder übernimmt die Funktion als Betriebs- und Schutzerder. Im Fehlerfall fließt im TN-System ein Teilbetrag, im TT-System der gesamte Fehlerstrom über das Erdreich zum Sternpunkt des Stromerzeugers zurück.

2. **Schutzerdung:** Ein Teil der Körper elektrischer Betriebsmittel wird über den Schutzleiter geerdet, um zu hohe Berührungsspannungen zu verhindern. Nach DIN VDE 0100-540: Erdung = leitfähigen Teil über Erdungsanlage mit der Erde verbinden. Erder = leitfähige Teile mit gutem Erdkontakt.

3. **Gesamterdungswiderstand:** Widerstand zwischen Haupterdungsklemme/-schiene und Bezugserde.

4. **Erder:** In das Erdreich eingebettete Leiter mit leitender Verbindung zur Erde. Mindestquerschnitte der Leitungswerkstoffe:
   - Feuerverzinkter Bandstahl: 100 mm²
   - Kupferband: 50 mm²
   - Kupferseil: 35 mm²

   Wasserrohrnetz darf nicht mehr als Erder verwendet werden. Metallene Wasserrohrnetze nur als Erder zulässig, wenn Betreiberzustimmung vorliegt und keine Ausbauabsicht besteht. Erder müssen so verlegt sein, dass Austrocknen/Gefrieren des Bodens den Erdungswiderstand nicht unzulässig erhöht. Werkstoffe müssen korrosionsbeständig sein.

5. **Schutzpotentialausgleich (Haupterdungsschiene):** Folgende Leiter müssen zusammengeführt werden:
   - Erdungsleiter
   - Schutzleiter
   - Hauptpotentialausgleichsleiter
   - Erdungsleiter für Funktionserdung

6. **PEN-Leiter:** In TN-Systemen kann ab mindestens 10 mm² Cu (oder 16 mm² Al) ein einzelner Leiter beide Funktionen (Neutral- und Schutzleiter) übernehmen. Nach der Auftrennung des PEN-Leiters (typisch im Hausanschlusskasten oder Hauptverteiler) dürfen PE- und N-Leiter nicht mehr miteinander verbunden werden.

7. **Hauptpotentialausgleichsleiter:** Querschnitt mindestens halb so groß wie der größte Schutzleiter der Anlage, mindestens 6 mm², bei Kupfer höchstens 25 mm².

#### Erdungsarten (Kap. 23.2)

Angeschlossene Rohrsysteme (Wasserleitungen) dürfen nicht die Erder-Funktion ersetzen. Die Erdungsanlage muss auch ohne Rohrsysteme funktionieren. Erder können einzeln oder kombiniert eingesetzt werden.

**1. Ringerder:**
- Häufig als Blitzschutzerder verwendet
- Umschließt das Gebäude in ca. 1 m Abstand (bei fehlendem Fundamenterder im Altbau)
- Geeignet zur Potentialsteuerung (Reduktion der Schrittspannung)
- Maschenweite max. 10 × 10 m bei geschlossenen Wannen (DIN 18014)
- Genaue Berechnungsformel: RA = ρE / (π² · D · ln(2π · D / d))
- Näherungsformel: RA ≈ 2 · ρE / (3 · D), mit D = 1,13 · √A

**2. Banderder:**
- Üblich bei Kabelgrabenprojekten (Kabelgraben nimmt Erder mit auf)
- RA = ρE / (π · L · ln(2 · L / d))

**3. Strahlenerder:**
- Bis zu 6 Banderder strahlenförmig um einen Zentralpunkt
- Winkel zwischen den Strahlen muss größer als 60° sein
- Verbindung der äußeren Strahlen durch Ring → Maschenerder
- Genaue Formel: RA = ρE / (4 · π · L · (ln(L/d) + 1,75))
- Näherung (l > 10 m): RA ≈ 2 · ρE / l

**4. Tiefenerder:**
- Geeignet für alle Bodenarten außer Fels
- Widerstand abhängig von Bodenart, Feuchtigkeit, Temperatur
- Erdstäbe in Längen von 1,5 m oder 2 m, vertikal oder schräg eingetrieben
- Gefrierzone muss von Gesamtlänge abgezogen werden
- Verbindung über Kugelpress-Verbindung
- Genaue Formel: RA = ρE / (2 · π · n · L · ln(4 · L / d))
- Näherung: RA ≈ ρE / l

**5. Fundamenterder (DIN 18014):**
- Für jeden Neubau Pflicht
- Bandstahl als geschlossener Ring im Fundament der Außenwände eingelegt
- An alle metallisch leitenden Systeme anschließen (Sanitär, Elektro, Antennen-, Blitz- und Fernmeldeanlage)
- Anschlussfahne: ca. 30 cm Höhe, ca. 1,5 m Länge, im Hausanschlussraum herausgeführt
- Haupterdungsschiene wird oberhalb der Anschlussfahne angebracht
- Maschenweite max. 20 × 20 m
- Berechnungsformel: RA = 2 · ρE / (π · D), mit D = √(4 · L · B / π)

**Symbolerklärung für Erderformeln:**
- RA = Ausbreitungswiderstand in Ω
- ρE = Spezifischer Erdwiderstand in Ωm
- l = Länge des Erders in m
- d = Durchmesser in m
- D = Durchmesser der Ersatzkreisfläche in m
- n = Anzahl parallel geschalteter Erder
- A = umschlossene Fläche in m²

#### Hauptschutzpotentialausgleich (HPA) — Pflichtanschlüsse

In jedem Gebäude muss ein Hauptschutzpotentialausgleich durchgeführt werden. Anzuschließen sind:
- Fundamenterder
- Schutzleiter
- Leiter zum Blitzschutzerder
- Alle metallischen Rohre

#### Änderungen und Besonderheiten beim Fundamenterder

- Bei erhöhtem Erdübergangswiderstand: Ringerder in korrosionsfestem Material außerhalb/unterhalb des Fundamenterders installieren
  - Maschenweite: ≤ 20 m allgemein, bei Blitzschutz ≤ 10 m
- Bei Verwendung eines Ringerders: Potentialausgleichsleiter ins Fundament einbringen; alle 2 m mit der Bewehrung verbinden; alle 20 m Umfang bzw. je Blitzschutzableitung verbinden
- Erdungsanlage muss gemessen und mit Zeichnungen sowie Fotos dokumentiert werden
- Durchgangswiderstand zwischen HEK-Anschlussteil und allen anderen Anschlussteilen: ≤ 0,2 Ω

#### Bedeutung des Schutzpotentialausgleichs (Kap. 23.3)

Potential = Spannung zwischen Messpunkt und Bezugspunkt (z.B. Erde). Potentialausgleich = Verbindung von Punkten unterschiedlichen Potentials, um ein gemeinsames oder annähernd gleiches Spannungsniveau herzustellen.

Schutzpotentialausgleich nach DIN VDE 0100-200 ist eine elektrische Verbindung, die Körper elektrischer Betriebsmittel und fremde leitfähige Teile auf gleiches Potential bringt.

Die Potentialausgleichsschiene verbindet die gesamte Hausinstallation mit dem Gebäudeerder (Fundamenterder).

Der Hauptschutzpotentialausgleich ist nach DIN VDE 0100 Teil 410 für jedes Gebäude ausdrücklich vorgeschrieben — unabhängig von anderen Schutzmaßnahmen gegen direktes und indirektes Berühren.

**Anforderungsliste für Erdung und Potentialausgleich:**
- TN-S-System oder netzförmiges Erdungskonzept verwenden
- Zentraler Gebäudeeintritt für alle Rohrleitungen und Kabel
- Räumliche Trennung von EMI-Quellen und Datenübertragungskomponenten
- Getrennte Erdungszonen für elektrische Maschinen (Pumpen, Motoren) und elektronische Geräte (LANs, Nebenstellenanlagen), mit unterschiedlichen Erdungsleitungen
- Abgeschirmte, symmetrische Kabel; räumlich getrennte Führung von Energie- und Datenkabeln
- Induktionsschleifen (Flächenantennen) durch Flächenreduzierung vermeiden
- Potentialausgleich für metallische Gehäuse und Schirme
- Potentialausgleich über möglichst kurze, impedanzarme Verbindungen
- Potentialdifferenzen bei Gebäudeverbindungen vermeiden
- Zonenkonzept mit Grob- und Feinschutz anwenden

#### Rechenbeispiele Erdung (Kap. 23.4)

**Beispiel 1 — Transformatorgebäude (Ring- + Strahlenerder kombiniert):**
- Gegebene Daten: ρE = 100 Ωm, Länge Ringerder l = 72 m, Erder-Durchmesser d = 0,01 m, Länge Strahlenerder l = 100 m
- Ringerder-Ersatzdurchmesser: D = 72/π = 23 m
- Widerstand Ringerder: RR = 100/(π² · 23 · ln(2π · 23/0,01)) ≈ 4,22 Ω
- Widerstand Strahlenerder: RS = 100/(π² · 100 · ln(2π · 100/0,01)) ≈ 3 Ω
- Gesamtwiderstand Parallelschaltung: RG = (4,22 · 3) / (4,22 + 3) = 1,75 Ω

**Beispiel 2 — Fundamenterder für Gebäude (12 m × 10 m):**
- Spezifischer Erdwiderstand: ρE = 150 Ωm
- Ersatzkreisfläche: D = √(4 · 12 · 10 / π) = 12,36 m
- Ausbreitungswiderstand: RFE ≈ (2 · 150) / (π · 12,36) = 7,73 Ω

---

### Kap. 24: Blitzschutzanlagen (DIN EN 62305 / VDE 0185-305)

#### Anwendungsbereich und Normreferenz
DIN EN 62305-3 (VDE 0185-305) gilt für Planung, Errichtung, Erweiterung, Prüfung, Änderung und Wartung von Blitzschutzsystemen für bauliche Anlagen ohne Höhenbegrenzung sowie für Versorgungsnetze. Landesbauordnungen enthalten Vorgaben zur Blitzschutzpflicht.

#### Gebäude mit Blitzschutzpflicht
Blitzschutz ist notwendig, wenn Blitzschlag leicht eintreten und schwere Schäden verursachen kann:
- Schulen, Kirchen, Wohnheime
- Stadtverwaltungen, Krankenhäuser, Bahnhöfe
- Fernmeldetürme, Banken, Flughäfen
- Sportstätten, Museen, explosionsgefährdete Bereiche
- Kindergärten, Geschäftshäuser, Hochhäuser

**Anwendung gemäß Bayerischer Bauordnung Art. 15 (7) — sinngemäß:**
Bauliche Anlagen, bei denen nach Lage, Bauart oder Nutzung Blitzschlag leicht eintreten oder schwere Folgen haben kann, müssen mit dauerhaft wirksamen Blitzschutzanlagen ausgestattet werden.

**Gebäudetypen-Liste aus dieser Vorschrift:**
- Kirchen, Sportstätten, Schulen, Museen
- Kindergärten, Krankenhäuser, Wohnheime, Sanitätshäuser
- Stadtverwaltung, Polizeistationen, Gemeindeverwaltung, Feuerwehrhäuser
- Banken, Justizvollzugsanstalten, Sparkassen, Fernmeldetürme
- Autobahntankstellen, Fernmeldeämter
- Bahnhöfe, Betriebsgebäude der Bahn, Post, Flughäfen
- Explosions- und explosivstoffgefährdete Bereiche
- Kläranlagen, wasserwirtschaftliche Anlagen

Für Versammlungsstätten gilt zusätzlich §14: Blitzschutzanlagen müssen auch die sicherheitstechnischen Einrichtungen schützen (äußerer und innerer Blitzschutz).

#### Begriffe und Definitionen (Kap. 24.1)

- **Ausbreitungswiderstand:** Widerstand der Erde zwischen Erder und Bezugserde
- **Bezugserde:** Bereich der Erdoberfläche außerhalb des Einflussbereichs eines Erders, in dem keine merklichen Spannungen durch den Erdungsstrom auftreten
- **Blitzschutzerdung:** Erdung zur Ableitung des Blitzstromes in die Erde
- **Erde:** Das leitfähige Erdreich
- **Spezifischer Erdwiderstand:** Spezifischer elektrischer Widerstand der Erde in Ωm
- **Steuererder:** Erder, der durch Form und Anordnung zur Potentialsteuerung dient
- **Ableiter:** Schützen elektrische Anlagen und Betriebsmittel vor Blitzeinschlags-Gefahren
- **Überspannungsableiter:** Schützen einzelne Verbraucher oder Verbrauchergruppen vor Überspannungen
- **Blitzstromableiter:** Schützen Niederspannungsanlagen vor Direkt- oder Naheinschlägen; leiten Blitz über Potentialausgleich in die Erde ab
- **Erdungsspannung:** Spannung zwischen Erdungsanlage und Bezugserde
- **Berührungsspannung:** Jener Teil der Erdungsspannung, den ein Mensch überbrücken kann
- **Schrittspannung:** Teil der Erdungsspannung, der vom Menschen bei einem Schritt von 1 m Länge überbrückt werden kann; Stromweg verläuft von Fuß zu Fuß

DIN EN 62305 (VDE 0185-305) basiert auf dem aktuellen Stand der Technik und berücksichtigt neue Erkenntnisse.

Planungsablauf für Blitzschutzanlagen:
- Vorplanungsphase: Blitzschutzklasse auf Basis geltender Vorschriften mit Auftraggeber abstimmen
- Für Installation: Montageplan und Leistungsverzeichnis erstellen
- Gebäudebeschreibung ist Grundvoraussetzung für fachgerechte Planung
