# Elektrotechnik für Architekten,Bauingenieure und Gebäudetechniker — Teil 9
> Quelle: Elektrotechnik für Architekten,Bauingenieure und Gebäudetechniker (buecher) · Seiten 361-400.

Dieser Teil behandelt die Abschlusskapitel zu Tages- und Kunstlicht (Tageslichtplanung, LED-Einfuehrung), dann Schaltanlagen (Transformatoren, MS- und NS-Anlagen) sowie ein vollstaendiges Planungsbeispiel eines Wohngebaeudes mit Berechnungen von Leitungsquerschnitten, Spannungsfall, Kurzschlussstroemen und Selektivitaet.

## Inhalt

### 25.12 Tageslichtplanung

**Lichtstrombedarf bei Nennbeleuchtungsstaerke 100 lx:**

| Raumgroesse | Grundflaeche | Lichtstrom |
|-------------|-------------|------------|
| mittel | 30 m² | 225 lm/m² |
| gross | 100 m² | 200 lm/m² |

**Leuchtensysteme mit Leuchtstofflampen — Anwendungsbereiche:**

| Leuchtentyp | Einsatzbereich |
|-------------|----------------|
| Freistrahlend | nur Nebenraeume |
| Wannenleuchten | Bueros, Flure, Treppen, Gaenge (gestalterische Gruende) |
| Rasterleuchten | Schulungsraeume, Werkstaetten, Zeichensaele, Montageraeume |
| Feuchtraumleuchten | Waschkuechen, Lagerplaetze |
| Explosionsgeschuetzt | Ex-gefaehrdete Raeume |
| Hallen-Reflektor | Hohe Hallen |
| Industrie-Reflektor | Raeume bis 4 m Hoehe |

**Lichtstromverteilung nach DIN 5040:**
- A: Direktleuchten
- B: Vorwiegend Direktleuchten
- C: Gleichfoermig
- D: Gleichfoermig Indirektleuchten
- E: Indirekt

**Beurteilungsgesichtspunkte fuer Tageslicht:**

1. Architektonische Aspekte / solares Bauen
2. Psychologische Aspekte
   - Sichtverbindung nach aussen (Bezugsnormen: ArbStaettV, LBO, DIN 5034, BG)
   - Ausreichende Helligkeit (DIN 5034)
3. Physiologische / beleuchtungstechnische Aspekte
   - Dynamik (Beleuchtungsniveau und Farbtemperatur)
   - Seitlicher Lichteinfall durch Fenster
   - Hohes Beleuchtungsniveau
   - Ungleichmaessige Beleuchtung durch Seitenfenster
4. Gesundheitliche Aspekte
   - Kunstlichtbetrieb entspricht biologischer Dunkelheit
   - Tageslicht wirkt Winterdepressionen entgegen
5. Stoerende Wirkungen
   - Waerme- und Strahlungsbelastung
   - Blendung (direkt und indirekt), besonders an Bildschirmarbeitsplaetzen
6. Energetische Aspekte

**Arbeitsstaettenverordnung (ArbStaettV):**
- Arbeitsstaetten muessen soweit moeglich ausreichend Tageslicht erhalten
- Zusaetzlich kuenstliche Beleuchtung fuer Sicherheit und Gesundheitsschutz
- Richtlinie ASR 7/1: Sichtverbindung nach aussen

**Anforderungen Sichtverbindung (ASR 7/1):**
- Sichtverbindung muss in Augenhoehe durch Fenster, durchsichtige Tueren oder Wandflaechen moeglich sein
- Material: durchsichtiges Glas oder gleichwertiger Werkstoff
- Unterkante der Sichtflaeche: 0,85 m bis 1,25 m ueber Raumfussboden (abhaengig ob Arbeitnehmer sitzen oder stehen)
- Mindestgroesse Fensterlichtflaeche:
  - Raumtiefe bis 5,0 m: mindestens 1,25 m²
  - Raumtiefe ueber 5,0 m: mindestens 1,50 m²
- Mindestmasse Fenster: Hoehe 1,25 m, Breite 1,00 m
- Gesamtflaeche Sichtverbindungen: bei Raumgrundflaeche bis 600 m² soll Sichtverbindungsflaeche mindestens 1/10 der Grundflaeche betragen

**DIN 5034:**
- Regelt akzeptable Sichtverbindung und ausreichende Helligkeit durch Tageslicht in Wohn- und Arbeitsraeumen
- Aufenthaltsraeume sollen Sichtverbindung nach aussen haben und ausreichend Tageslicht erhalten
- Mindestfensterflaeche (aus Bauordnungen) ist notwendige, aber nicht ausreichende Bedingung

**Tageslichtquotient D (Daylightfactor):**
- Definition: Verhaeltnis der Beleuchtungsstaerke Ep in einem Raumpunkt (erzeugt durch direktes und/oder indirektes Himmelslicht) zur gleichzeitigen Horizontalbeleuchtungsstaerke Ea im Freien bei unverbauter Himmelskugel
- Massgeblich fuer Beurteilung ausreichender Helligkeit in Innenraeumen

**Buerogplanungsbeispiel (5 x 5 m, Rasterleuchten):**
- 4 Leuchtstofflampen je 18 W, vorschaltgeraet induktiv (VVG), mit Starter
- Einbauleuchte mit BAP-Spiegelraster aus Reinstaluminium glanzeloxiert
- Leuchtkoerper aus Stahlblech, weiss beschichtet
- Leuchtdichtebegrenzung: L ≤ 200 cd/m² fuer Ausstrahlungswinkel oberhalb 50° zur Senkrechten
- Anschlussklemme 5 x 2,5 mm² fuer Netzanschluss und Weiterverdrahtung
- Montage in Decken mit sichtbaren T-Profilen (werkzeuglos) oder verdeckten T-Profilen (mit Befestigungsbuegel)

### 25.13 Einfuehrung in die LED-Beleuchtung

**LED-Grundprinzip:**
- Leuchtdiode (Light Emitting Diode) ist ein elektronisches Halbleiterbauelement
- Stromfluss in Durchflussrichtung bewirkt Lichtabstrahlung in einer oder mehreren Wellenlaengen
- Gehoert zur Gruppe der Elektrolumineszenzstrahler
- Halbleitermaterial: aneinandergrenzende Halbleiterschichten (z.B. Galliumnitrid und Indiumnitrid)
- Das Halbleitermaterial bestimmt dominante Wellenlaenge und damit Lichtfarbe
- Jede Lichtfarbe erzeugbar

**Vergleich Lichtquellen (Tabelle 25.7):**

| Kriterium | Gluehlampe | Halogenlampe | Energiesparlampe | LED |
|-----------|-----------|-------------|-----------------|-----|
| Lichtstrom (lm) | 700 | 700 | 880 | 806 |
| Leistung (W) | 60 | 46 | 15 | 9,5 |
| Effizienz (lm/W) | 11,7 | 15,2 | 58,7 | 84,9 |
| Lebensdauer (h) | 1.000 | 2.000 | 15.000 | 25.000 |

**Vorteile LED-Technik:**
- Niedriger Energieverbrauch
- Hohe Effizienz und Lichtausbeute
- Lange Lebensdauer bis zu 50.000 Stunden, keine Anlaufzeit
- Stufenlose Dimmbarkeit in Kombination mit EVG
- Kleinste Abmessungen
- Hohe Schaltfestigkeit
- Sofortiges Licht beim Einschalten
- Grosser Betriebstemperaturbereich
- Hohe Stoss- und Vibrationsfestigkeit
- Keine UV- oder IR-Strahlung
- Hohe Faerbsaettigung ohne Filterung
- Quecksilberfrei

**Nachteile LED-Technik:**
- Effizienz und Lichtfarbe temperaturabhaengig
- Farbwiedergabe bei einigen Modellen nicht optimal
- Anschaffungskosten noch hoch
- Einige Modelle weisen noch Verluste der Leuchtkraft auf

- Wirtschaftlichkeitsbetrachtung: Investitionskosten und Betriebszeit sind entscheidend; Amortisationszeit projektbezogen individuell berechnen

### 26 Schaltanlagen

#### 26.1 Transformatoren

##### 26.1.1 Hauptbauformen

**Oel-Verteilungstransformatoren:**
- Hermetisch geschlossen oder mit Ausdehnungsgefaess
- Oelstandsveraenderungen durch thermische Wechselbeanspruchung wirken auf Oelausdehnungsgefaess
- Hermetisch abgeschlossenes System verhindert Eindringen von Sauerstoff, Stickstoff oder Feuchtigkeit
- Verbesserte Alterungseigenschaften → wartungsfreier Betrieb waehrend gesamter Lebensdauer

**Giessharztransformatoren:**
- Einsatz bei hoechsten Anforderungen an Personen-, Gewaesser-, Brandschutz und Funktionserhalt
- Entsprechen DIN EN 60076-11:
  - Klimaklasse C2
  - Umgebungsklasse E1 oder E2
  - Brandklasse F1

**Bemessungsgroessen eines Beispiel-Transformators (Tabelle 26.1):**

| Parameter | Wert |
|-----------|------|
| Bemessungsspannung HV | 20 kV |
| Bemessungsspannung LV | 0,4 kV |
| Uebersetzung | 50 |
| Anzapfung | ± 2,5 % |
| Bemessungsleistung | 630 kVA |
| Schaltgruppe | Dyn5 |
| Kurzschlussspannung | 6 % |
| Leerlaufverluste | 860 W |
| Kurzschlussverluste | 6500 W |

##### 26.1.2 Belueftung von Transformatoren

- Beim Betrieb entsteht Verlustwaerme, die aus dem Transformatorraum abzufuehren ist
- Vorrangig: natuerliche Be- und Entlueftung ohne Ventilator pruefen
- Falls unzureichend: mechanische Lueftungsanlage (zwangslueftung) einbauen
- Zuluft soll in Bodennaehe unterhalb des Transformators einstromen, Abluft nach oben abgefuehrt werden

**Formel fuer Abluftquerschnitt (ohne Gitter, bei 15 K Raumlufterwaermung):**

```
A = Pv / (5,8 · √h)   [kW/m²]
Pv = P0 + k · Pk75    [kW]
```

Faktoren:
- k = 1,06 fuer Oeltransformatoren
- k = 1,2 fuer Giessharztransformatoren
- P0 = Leerlaufverluste
- Pk75 = Kurzschlussverluste bei 75 °C
- h = Hoehenunterschied zwischen Zu- und Abluft in m

**Bezeichnungen Belueftungsgroessen:**
- Pv: Transformator-Verlustleistung (kW)
- Qv: abgefuehrte Verluste (kW)
- QW,D: Waermeverluste durch Waende und Decke (kW)
- AW,D: Flaeche Waende und Decke (m²)
- KW,D: Waermedurchgangszahl (kW/m²K)
- SAF: Leistung bei Kuehlungsart AF (mit angebauten Luefltern) (kVA)
- SAN: Leistung bei Kuehlungsart AN (selbstfkuehlend) (kVA)
- VL: Luftmenge (m³/s oder m³/h)
- Qv1: Anteil natuerlicher Luftstrom (kW)
- Qv2: Anteil durch Waende und Decke (kW)
- Qv3: Anteil erzwungener Luftstrom (kW)

**GEAFOL-Giessharztransformator 630 kVA — Bemessungsgroessen (Tabelle 26.2):**

| Parameter | Wert |
|-----------|------|
| Bemessungsleistung SrT | 630 kVA |
| Primaer-Bemessungsspannung UrHV | 20 kV |
| Sekundaer-Bemessungsspannung UrLV | 0,4 kV |
| Kurzschlussspannung ukr | 6 % |
| Leerlaufverluste P0 | 1250 W |
| Kurzschlussverluste Pk120 | 6800 W |
| Verlustleistung Pv | 8730 W |
| Erforderliche Luftmenge | 27 m³/min |
| Schallleistungspegel LWA | 62 dB |
| Gesamtgewicht | 1900 kg |
| Laenge (A) | 1600 mm |
| Breite (B) | 865 mm |
| Hoehe (H) | 1385 mm |
| Rollenmittenabstand (E) | 670 mm |

**Oeltransformator 630 kVA — Bemessungsgroessen (Tabelle 26.3):**

| Parameter | Wert |
|-----------|------|
| Bemessungsleistung SrT | 630 kVA |
| Uebersetzung | 20000 V ∓ 2×2,5 % / 400 V |
| Kurzschlussspannung ukr | 4 % |
| Leerlaufverluste P0 | 860 W |
| Kurzschlussverluste Pk120 | 6500 W |
| Gesamtmasse (Oel + Gewicht) | 1715 kg |
| Geraeusche LWA | 60 dB |
| Laenge (L) | 1220 mm |
| Breite (B) | 900 mm |
| Hoehe (H) | 1605 mm |

#### 26.2 Schaltanlagenraeume

##### 26.2.1 Druckentwicklung in Schaltanlagenraeumen

- Stoerlichtbogen in gasisolierten Schaltanlagen erwaermt umgebendes Gas extrem → extremer Druckanstieg
- Groesse des Druckanstiegs abhaengig von: Raumgeometrie, Entlastungsoefffnungen, Stoerlichtbogenenergie
- Massnahmen zur Druckentlastung erforderlich: Druckentlastungsoefffnungen, -kanaele, Absorber oder Kuehler

##### 26.2.2 Anordnung von Schaltfeldern (DIN VDE 0101)

1. Betriebs- und Instandhaltungsbereiche umfassen Korridore, Gaenge, Zufahrtsbereiche, Transport- und Fluchtwege
2. Gaenge und Zufahrten muessen fuer Arbeit, Bedienung und Transport ausreichend bemessen sein
3. Gaenge mindestens 800 mm breit
4. Gangbreite darf nicht durch herausragende Betriebsmittel eingeschraenkt werden (z.B. Antriebe, Schaltwagen in Trennstellung)
5. Fluchtwegbreite mindestens 500 mm, auch wenn entfernbare Teile oder geoeffnete Tueren hineinragen
6. Tueren von Schaltzellen oder Schaltfeldern muessen in Fluchtrichtung schliessen
7. Montage- und Instandhaltungsgang hinter gekapselten Anlagen (Freiaufstellung): 500 mm Breite genuegt
8. Mindesthoehe unter Decken, Abdeckungen oder Umhuellungen (ausser Kabelkeller): 2000 mm
9. Ausgaenge so angeordnet, dass Fluchtweg innerhalb des Raumes nicht ueberschreitet:
   - 40 m bei Bemessungsspannungen ueber 52 kV
   - 20 m bei Bemessungsspannungen bis 52 kV
   - (gilt nicht fuer begehbare Sammelschienenkanale oder Kabelkanaele)
10. Bedienungsgang bis 10 m Laenge: ein Ausgang genuegt; ueber 10 m Fluchtweg: Ausgaenge an beiden Enden erforderlich
11. Fest eingebaute Leitern als Notausgaenge in Fluchtwegen zulaessig

**Checkliste MS-Schaltanlagen (Tabelle 26.4) — relevante Projektierungsangaben:**
- Aufstellungsort / Hoehe ueber NN
- Raum- und Tuermasse
- Bemessungsspannung, Betriebsspannung
- Bemessungs-Betriebsstrom der Sammelschiene
- Bemessungs-Kurzzeitstrom (1 s)
- Stoerlichtbogenqualifikation und Art der Druckentlastung
- Niederspannungsschrank, Erweiterbarkeit, Wartungsfreiheit
- Netzparameter: Betriebsspannung, Kurzzeitstrom, Sternpunktbehandlung, Kabel-/Freileitungsnetz
- Ueberspannungsschutz, Energiequalitaet, Netzschutz

#### 26.3 Niederspannungsanlagen

- NS-Anlagen bis 1 kV; eingesetzt in Industrie, Hochhaeusern, Wohnungen, Buerogebaeuden, Motor Control Centern, Klima- und Heizungsanlagen
- Einspeisung aus 20 kV- oder 10 kV-Netz
- Bemessungsspannung: 400 V / 230 V, 50 Hz
- Wohnungen bis 63 A: Installationsverteiler in der Wand; ueber 63 A: Standverteiler

**Planungsanforderungen NS-Netz:**
- Netz moeglichst einfach und uebersichtlich aufgebaut
- Optimaler Schutz aller eingebauten Geraete
- Gute Versorgungssicherheit, geringe Netzverluste
- Bedienungs- und wartungsfreundlich
- Gute Versorgungsqualitaet, geringer Oberschwingungsgehalt
- Netz moeglichst in Strahlenform gestalten
- Projektbezogene Vorschriften einhalten

##### 26.3.1 Verteileraufbau NS-Schaltanlagen

- Planung erfordert Kenntnisse: Bedingungen am Einsatzort, Schaltaufgabe, Verfuegbarkeitsanforderungen
- Im Zweckbau (keine grossen Schalthaeufigkeiten, keine grossen Erweiterungen): leistungsoptimierte Technik mit hoher Einbaudichte
- Ueberwiegend sicherungsbehaftete Technik in Festeinbau
- Motor Control Center fuer Produktionsanlagen: Einschubtechnik (sicherungslos und sicherungsbehaftet) → Austauschbarkeit und kurze Stillstandszeiten
- Personen- und Anlagenschutz hat Vorrang
- Bauartgeprueffte Schaltanlage (Pruefung nach DIN EN 61439-1/-2, DIN VDE 0660-600-1/-2) verwenden
- Erweiterte Pruefung Stoerlichtbogenfall: DIN EN 60439-1 Beiblatt 2, VDE 0660-500 Beiblatt 2
- Mindestabstaende laut Hersteller zu Hindernissen einhalten
- Mindestabmessungen Bedien- und Wartungsgang: DIN VDE 0100-729 (IEC 60364-7-729)

**Checkliste NS-Schaltanlagen (Tabelle 26.5):**
- Aufstellort / Hoehe, Aufstellungsart
- Umgebungsbedingungen, Schutzart, Umgebungstemperatur
- Netzform, Anzahl Transformatoren, Transformatorleistung
- Bemessungskurzschlussspannung, Betriebsspannung, Frequenz
- Bemessungsstrom Einspeisung
- Sammelschienensystem: Bemessungsstrom Hauptsammelschiene, Bemessungskurzzeitstromfestigkeit (AV-/SV-Teil), Querschnitt PEN/N-Leiter
- Normen: bauartgeprueft nach DIN EN 61439-1/-2, Stoerlichtbogenschutz DIN EN 60439-1 Beiblatt 2
- Anschlussdaten: Richtung, Einbautechniken fuer Einspeisungen, Kupplungen, Abgaenge >630 A und ≤630 A

### 27 Planung eines Wohngebaeudes

#### 27.1 Einleitung

Beispielprojekt zur technischen Planung eines Wohngebaeudes: Anwendung von Normen und Vorschriften, Aufbau und Berechnung von NS-Netzen, Dimensionierung von Schaltanlagen und Verteilern; Einsatz von Planungssoftware.

#### 27.2 Wohnsituation

- Zwei- oder Mehrfamilienhaus, Gesamtflaeche 370 m²
- Zwei identische Wohnungen: EG und 1. OG, je 125 m² Wohnflaeche
- Keller: 120 m², wird von beiden Parteien genutzt
- Gemeinsamer Garten: 250 m²
- 1. OG = Dachgeschoss, geometrisch gleich wie EG (keine Dachschraegen)
- Haupteingang: Zwischengeschoss zwischen Keller und EG im Treppenhaus
- Kellerinhalt: Haustechnikraum, gemeinsamer Saunaraum, je Familie eine Abstellkammer und Waschkueche

#### 27.3 Einspeisung

- Netzform: TN-C-S-System
- Bis Hausanschlusskasten und Hauptverteiler: N- und Schutzleiter zusammengefasst als PEN-Leiter
- Von Hauptverteiler zu Unterverteilern: N und PE getrennt (TN-S-System)

#### 27.4 Uebersicht Verteilungssystem

- Hausanschlussleitung → Hausanschlusskasten (im Haustechnikraum)
- Hausanschlusskasten → Zaehlerverteiler (Zaehlerplatz neben Hausanschlusskasten)
- Zaehlerverteiler → Unterverteiler (Keller, Wohnung EG, Wohnung OG)
- Unterverteiler = Stromkreisverteiler

#### 27.5 Hausanschluss

- Hausanschlussleitung: Cu 4 × 35 mm²
- Erdkabelanschluss in 60 cm Tiefe unter Gelaende in wasserdichtem Schutzrohr
- Kabel endet im Hausanschlussraum (Haustechnikraum), nahe Querwand zum Treppenhaus
- Hausanschlusskasten an der Wand zum Treppenhaus auf Putz montiert
- Hausanschlusssicherungen: klare Trennung zwischen Netz und Hausinstallation
- Freiraum vor Hausanschlusskasten: 1,20 m Tiefe
- DIN 18012 eingehalten

#### 27.6 Zaehlerplaetze und Raeume

- Zentrale Zaehleranordnung: alle Zaehler an einem Zaehlerplatz
- Zaehlerplatz neben Hausanschlusskasten im Hausanschlussraum (TAB des Netzbetreibers eingehalten)
- Vorteil: geringer Spannungsfall zwischen HAK und Hauptverteiler
- Zaehleranzahl: 4 Zaehler
  - 1 je Wohnung (Unterverteiler EG und OG)
  - 1 fuer gemeinsam genutzte Raeume
  - 1 fuer Photovoltaikanlage (Einspeisung)
- Zaehlerschrankgroesse: 1350 mm Hoehe, 750 mm Breite, 160 mm Tiefe
- Abstand Fussboden bis Mitte der Messeinrichtungen: mindestens 0,8 m, hoechstens 1,8 m
- Massgebliche Normen fuer Zaehlerplaetze: TAB des NB, DIN 43870, DIN 18012, DIN 18013
- VDE-AR-N 4101:2011-8: Anwendungsregel fuer Zaehlerplaetze in NS-Anlagen, beschreibt Mindestanforderungen fuer Smart Grid und Smart Metering-Anwendungen
- DIN 18013: Nischen fuer Wandeinbau von Zaehlerplaetzen (Bezeichnung, Groesse, Tiefe, Mindestbrandschutz, Standfestigkeit der Waende mit Zahlernischen und Leitungsfuehrungen)

#### 27.7 Unterverteiler

- Platzierung in Fluren der Wohnungen und im Kellerflur (Belastungsschwerpunkt)
- Unterputzverteiler mit Tuer, Ausstattungswert 3 (4-reihige Verteilerschraenke)
- Mindestens 20 % Reserveplaetze freihalten
- Einbau nach DIN 43871

#### 27.8 Stromkreisverteilung

- Beleuchtung und Steckdosen in getrennten Stromkreisen (Vorteil: volle Leistung fuer Geraete, Kurzschluss an Geraet schaltet nicht Licht aus)
- Maximalleistung je Stromkreis im Dauerbetrieb: 2000 W
- Empfehlung: maximal 7 Steckdosen pro Stromkreis
- Grossgeraete mit mehr als 2000 W erhalten eigenen Stromkreis
- Genaue Planung erst nach Raumbuch und Leistungsbilanz moeglich

#### 27.9 Ausstattungswert

- Pflichtmindestmass: DIN 18015-2
- Gewaehlt: Ausstattungswert 3 nach RAL-RG 678 (gehoben), erganzt durch eigene Planungserfahrungen
- Flexibilitaet der Elektroinstallation als Planungsziel
- Beispiel: Drehstromanschluss fuer Elektroherd trotz geplantem Gasherd (Flexibilitaetsreserve)

#### 27.10 Kommunikationstechnik

- Orientierung an RAL-RG 678, Mischung aus Ausstattungswert 2 und 3
- LAN-Kabel in der Wohnung (Intranet / lokales Netz), Zugriff aus mehreren Raeumen
- Router im Flur als Verbindungszentrale (auch WLAN)
- Gegensprechanlage mit Videofunktion (Besucher hoerbar und sichtbar), kein Klingeltrafo erforderlich

**Kommunikationstechnik Raumbelegung Wohnungen EG und OG (Tabelle 27.1):**

| Raum | Telefon | TV | EDV | GSA | BMA |
|------|---------|----|-----|-----|-----|
| Kueche | - | 1 | 1 | - | 1 |
| Balkon / Kueche | - | 1 | 1 | - | - |
| Wohnzimmer | - | 2 | 1 | - | 1 |
| Flur | 2 | - | 1 | 1 | 1 |
| Schlafzimmer | - | 1 | 1 | - | 1 |
| Arbeitszimmer | 1 | 1 | 1 | - | 1 |
| Kinderzimmer | 1 | 1 | 1 | - | 1 |
| Gesamt | 4 | 7 | 7 | 1 | 6 |

GSA = Gegensprechanlage; BMA = Brandmeldeanlage

#### 27.11 Brandschutz und Sicherheitstechnik

- Brandmeldeanlage: batteriebetriebene Brandmelder an Decken der wichtigsten Raeume (einfache, kostenguenstige aber ausreichende Loesung)
- Ueberfallmeldeanlagen: nicht vorgesehen

#### 27.12 Anschlusswerte und Verbrauchertabelle

Erfahrungswerte aus der Praxis:
- Einfach-Steckdose (EST): 200 W
- Doppel-Steckdose (DST): 300 W
- Lichtanschluss: 100 W
- CEE-Drehstrom-Steckdose C/16 A: 3 kW
- CEE-Drehstrom-Steckdose C/32 A: 5 kW

Regelungen:
- Steckdosen- und Lichtstromkreise muessen getrennt sein
- Zwei CEE-Steckdosen duerfen ueber eine RCD angeschlossen werden

#### 27.13 Leitungsquerschnitt und Bemessungswerte

- Basis: DIN VDE 0100-520 und DIN VDE 0298-4 (Tabellen fuer Querschnittsbemessung)
- Bemessungsweg: Bemessungsleistung → Betriebsstrom → Leitungsquerschnitt und Schutzorgan
- Oberschwingungsstroeme beachten (Neutralleiter kann sonst ueberlastet werden)
- Empfehlung Querschnitt / Absicherung:
  - 1,5 mm²: mit B10 A absichern
  - 2,5 mm²: mit B16 A absichern
- Nach DIN 18015-1: Nicht zulaessig, fuer die gesamte Wohnung nur eine Haupt-RCD (30 mA) vorzusehen
- Mindestens drei RCD/30 mA oder besser je Stromkreis kombinierter MCB/RCD
- Fuer Aussenbereich und Keller: je Stromkreis eigener RCD-Stromkreis zwingend erforderlich

#### 27.14 Erdungsanlage

- Schutz gegen gefaehrliche Beruehrungsspannungen und fuer Potentialausgleich: DIN VDE 0100-Teil 540
- Fundamenterder als geschlossener Ring: 20 m × 20 m im Aussenfundament
- Material: verzinkter Bandstahl, Querschnitt 90 mm²
- Korrosionsschutz: Einbettung in 10 cm hoher Betonschicht
- Anschlussfahne verbindet Fundamenterder im Haustechnikraum mit Haupterdungsschiene
- Weitere Anschlussfahnen rund ums Gebaeude fuer aeusseren Blitzschutz benoetigt
- Haupterdungsschiene dient Schutzpotentialausgleich
- Verbindung HES mit PEN-Leiter im Hauptverteiler: Schutzpotentialausgleichsleitung nach DIN EN 62305 (VDE 0185)
  - Primaer Cu NYM-J 1 × 16 mm²; andernfalls 10 mm²
- Alle metallischen Leitungssysteme, Heizungsanlage und metallene Gebaeudeteile an Haupterdungsschiene anschliessen

#### 27.15 Blitzschutz

- Laut Landesbauverordnung (LBO): Blitzschutzeinrichtungen fuer Wohngebaeude nicht vorgeschrieben
- Bestandteile: Fangleitungen, Ableitungen, Erdungsanlage
- Fangleitungen: Kupfer 50 mm², im Maschenverfahren auf dem Dach, moeglichst dicht entlang vorhandener Kanten
- Verbindung mit Fundamenterder ueber Ableitungen und Anschlussfahnen
- Blitzschutzklasse III:
  - Maximale Abstaende zwischen Ableitungen: 15 m
  - Maschenweite: 15 m × 15 m
- Normbezug: DIN EN 62305-3 (VDE 0185-305-3) fuer typische Abstaende nach Schutzklasse

#### 27.16 Auslegung der Unterverteiler

- Grundlage: DIN 18015
- Schrittfolge: Angeschlossene Leistung → Betriebsstrom → Sicherungsgroesse → Kabelquerschnitt
- Berechnungsansaetze:
  - Steckdose: 300 W je Steckdose
  - Licht-Auslass: 100 W je Auslass
  - Drehstromkreise ab Unterverteiler mit cos φ = 1 berechnet
- Maximale moegliche Last an einer Steckdose theoretisch: 3680 W (relevante Betrachtungsgroesse fuer Kabelauswahl)
- Verlegeart B1: mehradrige Leitungen in Elektroinstallationsrohr in Wand / Decke / Fussboden (spaetere Aenderungen einfach moeglich)
- Lasten gleichmaessig auf Leiter L1, L2, L3 verteilen
- Spannungsfall nach DIN VDE 0100-520 Beiblatt 2 einhalten

**Stromkreisauslegung Auszug (Tabelle 27.2), Wohnungen EG und OG:**

| SKN | Geraet | Leistung (kW) | Betriebsstrom Ib (A) | Sicherung (BSE) | Querschnitt | Laenge (m) | Δu (%) |
|-----|--------|--------------|----------------------|-----------------|-------------|-----------|--------|
| 1 | E-Herd | 6 | 8,66 | B16 A | 5×2,5 mm² | 6,2 | 0,31 |
| 2 | Backofen | 3,5 | 5,05 | B16 A | 5×2,5 mm² | 6,2 | 0,31 |
| 3 | Mikrowelle | 2,3 | 10 | B16 A | 3×2,5 mm² | 6,2 | 0,62 |
| 4 | Geschirrspueler | 2,1 | 9,13 | B16 A | 3×2,5 mm² | 6,2 | 0,62 |
| Summe | | 35,1 kW | | | | | |

#### 27.17 Zusaetzlicher Schutz durch RCDs

- RCDs dienen: schneller allpoliger Abschaltung bei Isolationsfehlern (gefaehrliche Beruehrungsspannungen), Schutz gegen direktes Beruehren, Brandschutz
- In allen Raeumen und Stromkreisen: 4-polige RCDs Typ A, Bemessungsdifferenzstrom I_Δn = 30 mA
- Eine RCD kann mehrere Stromkreise schuetzen, jedoch: maximaler Betriebsstrom der RCD von 40 A darf nicht ueberschritten werden
- Stromkreisaufteilung auf RCDs aus Stromkreisplan (StriePlan) oder Verteilerplan ablesbar

#### 27.18 Vergleich mit Simaris (Siemens)

- Handberechnungen nur exemplarisch fuer einen Stromkreis durchgefuehrt
- Gesamtanlage mit Siemens Simaris berechnet → alle Normanforderungen erfuellt
- Abweichung zwischen Handrechnung und Simaris: ca. 10–15 % (Simaris verwendet komplexere Formeln, nicht alle Einstellungen exakt uebertragbar)

#### 27.19 Ermittlung des Leistungsbedarfs

Gleichzeitigkeitsfaktor g = 0,4 fuer Wohngebaeude.

**Leistungsbedarf je Unterverteiler (Tabelle 27.3):**

| Unterverteiler | Pins (W) | g | P (W) |
|---------------|----------|---|-------|
| Wohnung EG | 35.100 | 0,4 | 14.010 |
| Wohnung OG | 35.100 | 0,4 | 14.040 |
| Keller Wohnung EG | 12.700 | 0,4 | 5.080 |
| Keller Wohnung OG | 12.700 | 0,4 | 5.080 |
| Gesamt je Wohnung | 47.800 | 0,4 | 19.120 |
| Keller Gemeinschaft | 22.300 | 0,4 | 8.920 |
| Gesamt Gebaeude | 117.900 | 0,4 | 47.160 |

#### 27.20 Auslegung der Endstromkreise

Verlegeart B2: mehradrige Leitungen in Elektroinstallationsrohr in Wand / Decke / Fussboden. Last gleichmaessig auf L1, L2, L3 verteilen.

**Berechnungsbeispiele:**

1. Herd, Stromkreis 1 (Drehstrom, P = 6 kW, cos φ = 1):
   - I_B = 6 kW / (√3 × 400 V × 1) = 8,66 A
   - Leitungsschutzschalter: B 16 A
   - Leitungsquerschnitt: NYM-J 5 × 2,5 mm²

2. Steckdosenstromkreis, Stromkreis 5 (6 Steckdosen × 300 W = 1800 W, cos φ = 1):
   - I_B = 1800 W / (230 V × 1) = 7,83 A
   - Leitungsschutzschalter: B 16 A
   - Leitungsquerschnitt: NYM-J 3 × 2,5 mm²

#### 27.21 Dimensionierung der Anlage

**Leitung HAK → Zaehlerkasten:**
- cos φ = 0,80, Verlegeart C, 25 °C, TN-C-System
- I_B = 47.160 W / (√3 × 400 V × 0,80) = 85,1 A
- Ergebnis: In = 100 A, Iz = 102 A bei NYM-J 4 × 25 mm²
- Sicherung: 3 × 100 A-NH00

**Leitung Zaehlerkasten → weitest entfernter Unterverteiler (UV OG):**
- cos φ = 0,80, Verlegeart B1, 25 °C, TN-S-System
- I_B = 14.040 W / (√3 × 400 V × 0,80) = 25,33 A
- Rechnerisch: NYM-J 5 × 4 mm² mit In = 25 A, Iz = 30 A
- Jedoch: TAB und DIN VDE 0100-540 fordern Mindestquerschnitt 10 mm² fuer Hauptleitungen im TN-S-System
- Gewaehlt: NYM-J 5 × 16 mm², In = 63 A, Iz = 66 A
- Haupt-Leitungsschutzschalter (SH-Schalter): 3 × E 63 A Selektiv

#### 27.22 Berechnung des Spannungsfalls

Maximaler zulassiger Gesamtspannungsfall: 5 %.

**Berechnung laengster Stromkreis (Steckdosenstromkreis Schlafzimmer OG, 25 °C):**

1. HAK → Zaehlerkasten: l = 2,5 m, cos φ = 0,80, In = 100 A, S = 4 × 25 mm², Un = 400/230 V (Kupfer)
   - Δu = √3 × 2,5 × 100 × 0,8 × 100 % / (56 × 25 × 400) = 0,062 %
   - Zulassiger Wert laut TAB zwischen HAK und Zaehler: max. 0,5 % → eingehalten

2. Zaehlerkasten → UV OG (UV3): l = 9 m, cos φ = 0,80, In = 63 A, S = 5 × 16 mm², Un = 400/230 V (Kupfer)
   - Δu = √3 × 9 × 63 × 0,8 × 100 % / (56 × 16 × 400) = 0,219 %

3. UV3 → letzte Steckdose, Stromkreis 13: l = 17,2 m, cos φ = 1, In = 16 A, S = 3 × 2,5 mm², Un = 230 V (Kupfer)
   - Δu = 2 × 17,2 × 16 × 1 × 100 % / (56 × 2,5 × 230) = 1,71 %

4. Summe Spannungsfall: 0,062 % + 0,219 % + 1,71 % = ca. 2 % → unter Grenzwert 5 %

#### 27.23 Berechnung der Abschaltbedingungen

- Temperaturerhoehuungsfaktor: 1,56 (fuer Erwaermung von 20 °C auf 160 °C)

**Berechnungsschritte Abschaltbedingungen:**

1. Hauptzuleitung: Cu NYM-J 4 × 25 mm², l = 2,5 m
   - Reaktanzbelag: x'L = 0,086 mΩ/m
   - R_L = 1,56 × (2 × 2,5 × 1000) / (56 × 25) = 5,57 mΩ
   - X_L = 2 × 2,5 × 0,086 = 0,43 mΩ
   - Z_S = √(5,57² + 0,43²) = 5,59 mΩ

2. Zaehlerkasten → UV OG (UV3): Cu NYM-J 5 × 16 mm², l = 9 m (Reaktanz vernachlaessigbar)
   - Z_S = 1,56 × (2 × 9 × 1000) / (56 × 16) = 31,34 mΩ

3. UV3 → letzte Steckdose: Cu NYM-J 3 × 2,5 mm², l = 17,2 m (Reaktanz vernachlaessigbar)
   - Z_S = 1,56 × (2 × 17,2 × 1000) / (56 × 2,5) = 383,32 mΩ

4. Gesamtkurzschlussimpedanz: Vorimpedanz Netz Z_V = 300 mΩ angenommen
   - Z_G = 300 + 5,59 + 31,34 + 383,32 = 720,25 mΩ

5. Einpoliger Mindestkurzschlussstrom an Steckdose: Spannungsfaktor c = 0,9, Un = 400 V
   - I''_k1min = 0,9 × 400 / (√3 × 0,72) = 288,67 A
   - Abschaltstrom B16A: Ia = 5 × 16 A = 80 A
   - Bedingung: I''_k1min > Ia → 288,67 A > 80 A → Abschaltbedingung erfuellt

**Auszug Kurzschlussstromtabelle (Tabelle 27.4), Wohnungen EG und OG:**

| SKN | Beschreibung | Querschnitt (mm²) | Laenge l (m) | Zs (mΩ) | I''k1min (A) |
|-----|-------------|------------------|-------------|---------|-------------|
| 1 | E-Herd | 5 × 2,5 | 6,2 | 138,17 | 460,74 |
| 9 | SD-Wohnzimmer | 3 × 2,5 | 9,4 | 209,49 | 400,73 |
| 14 | SD-Heizungsraum | 3 × 2,5 | 7,9 | 176,06 | 426,79 |

#### 27.24 Selektivitaet

**Definition Selektivitaet:**
Eine Anlage mit mehreren in Reihe angeordneten Ueberstromschutzeinrichtungen gilt als selektiv, wenn bei einer Stoerung ausschliesslich die, in Energieflussrichtung gesehen, dem Fehlerort am naechsten vorgelagerte Schutzeinrichtung abschaltet — alle uebrigen Stromkreise bleiben versorgt.

**Nicht-selektives Verhalten:** Wenn zusaetzlich zur betroffenen Schutzeinrichtung auch die uebergeordnete Schutzeinrichtung ausloest und damit nicht betroffene Stromkreise unterbricht.

**Back-up-Schutz:** Eine uebergeordnete Ueberstromschutzeinrichtung schuetzt bei Kurzschluss eine nachgeordnete.

**Selektivitaetsnachweis gefordert in:**
1. DIN VDE 0100 Teil 710: Betriebsstaetten, Raeume und Anlagen besonderer Art
2. DIN VDE 0100 Teil 718: Starkstromanlagen und Sicherheitsstromversorgung in baulichen Anlagen fuer Menschenansammlungen
3. DIN VDE 0100 Teil 530: Auswahl und Errichtung elektrischer Betriebsmittel, Schalt- und Steuergeraete
4. Anlagen mit hoher Versorgungssicherheit: Rechenzentren (Versicherungen, Banken), Flughaefen, Produktionsanlagen

**Selektivitaetsbeispiel (Strom-Zeit-Kennlinien):**
- Kurzschluss → zuerst B16-A LSS spricht an (schutzt die Leitung)
- E63-A SH-Schalter und NH00-80A-Sicherung bleiben in Funktion → versorgen Rest des Netzes
- Danach wuerde E63-A SH-Schalter ausloesen → NH00-63A-Sicherung bleibt in Betrieb
- NH00-63A-Sicherung loest als letztes aus
- Diese Reihenfolge entspricht dem gewuenschten selektiven Verhalten
