# Gebäudetechnik und Technischer Ausbau von Gebäuden — Teil 0
> Quelle: Gebäudetechnik und Technischer Ausbau von Gebäuden (buecher) · Seiten 1-40.

Standardwerk von Dirk Bohne (Leibniz Universität Hannover), 12. Auflage 2022, Springer Vieweg. Das Buch behandelt alle Anlagengruppen der Gebäudetechnik (Wasser/Abwasser, Wärme, RLT, Elektrotechnik, Förderanlagen, Energiekonzepte) für Architekten und Ingenieure. Dieser Teil 0 umfasst die einleitenden Kapitel: Grundlagen (Behaglichkeit, Trassen-/Leitungsführung, Technische Zentralen) sowie den Beginn der Sanitärraum-Kapitel — inklusive vollständigem Inhaltsverzeichnis des Gesamtbands.

## Inhalt

### Gesamtgliederung des Bandes (Inhaltsverzeichnis)

Das Buch ist in acht Hauptkapitel unterteilt:

| Kap. | Titel | Seitenbereich |
|------|-------|--------------|
| 1 | Grundlagen | 1 |
| 2 | Sanitärräume | 33 |
| 3 | Abwasser- und Wassertechnik | 75 |
| 4 | Wärme- und Kälteversorgungsanlagen | 191 |
| 5 | Raumlufttechnik | 345 |
| 6 | Elektrotechnik | 445 |
| 7 | Förderanlagen | 583 |
| 8 | Energiekonzepte | 609 |

Kapitel 6 Elektrotechnik untergliedert sich in: 6.1 Starkstrom (Stromzuführung, Niederspannung, Hoch-/Mittelspannung, Eigenstromversorgung, Beleuchtung, Blitzschutz/Erdung, PV, Kleinwind), 6.2 Fernmelde- und Informationstechnik, 6.3 Gebäudeautomation.

---

### Kap. 1.1 — Behaglichkeit in Räumen

#### Einflussfaktoren thermischer Behaglichkeit
Behaglichkeit in Räumen hängt von mehreren Parametern ab:
- Wärmeaustausch zwischen Körper und Raumumgebung
- Aktivitätsniveau der Person
- Wärmedurchgangswiderstand der Bekleidung
- Raumlufttemperatur
- Luftgeschwindigkeit und Turbulenzgrad
- Relative Luftfeuchte
- Farbgebung, Beleuchtung, Geräusche und psychische Faktoren

#### Wärmeabgabe des Menschen
Wärme wird unbewusst über Thermoregulation abgegeben. Behaglich ist ein Raum, wenn momentane Wärmeproduktion und -abfuhr im Gleichgewicht stehen. Aufteilung der Wärmeabgabe (ca.):
- Konvektion: 32 %
- Strahlung: 31 %
- Verdunstung: 26 %
- Atmung: 11 %

Gesamtwärmeabgabe nach DIN EN ISO 7730 in Metabolik-Rate (met):

| Tätigkeit | bei 20 °C (W/Pers.) | bei 26 °C (W/Pers.) |
|-----------|---------------------|---------------------|
| Körperlich nicht tätig bis leichte Arbeit im Stehen | 120 | 115 |
| Mäßig schwere körperliche Tätigkeit | 190 | 190 |
| Schwere körperliche Tätigkeit | 270 | 270 |

Grundumsatz: 80 W/Person; bei schwerer Arbeit über 300 W/Person. 1 met entspricht 58 W Wärmeabgabe je m² Körperoberfläche.

#### PMV- und PPD-Bewertung (DIN EN ISO 7730)
Der Predicted Mean Vote (PMV) beschreibt die subjektive Klimabewertung auf einer siebenstufigen Skala:

| PMV | Empfindung |
|-----|-----------|
| −3 | Kalt |
| −2 | Kühl |
| −1 | Etwas kühl |
| 0 | Neutral (thermisch behaglich) |
| +1 | Etwas warm |
| +2 | Warm |
| +3 | Heiß |

Aus dem PMV leitet sich der PPD-Wert ab (Predicted Percentage of Dissatisfied = Anteil unzufriedener Personen). Selbst bei PMV = 0 sind mindestens 5 % unzufrieden — dieser Wert gilt als untere unvermeidliche Grenze.

#### Strahlungsasymmetrie und operative Temperatur
Unterschiedliche Oberflächentemperaturen im Raum erzeugen Strahlungsasymmetrie. Grenzwerte für PPD = 5 % (optimale Bedingungen):
- Heizdecke: Strahlungstemperaturdifferenz < 3,5 K
- Kühldecke: < 13 K (bei 10 % Unzufriedenen auch höher zulässig)

Operative Temperatur (Empfindungstemperatur) ergibt sich als Mittelwert aus Luft- und Strahlungstemperatur:
- θ_operativ = (θ_Luft + θ_Strahlung) / 2

Empfohlene operative Temperaturbereiche nach DIN EN 16798-3:
- Sommer: bis 28 °C
- Winter mit Heizung: ab 17 °C

Vertikaler Temperaturgradient (gemessen zwischen Kopf und Fußgelenk) nach DIN EN ISO 7730:
- Kategorie A: max. 2 K
- Kategorie B: < 3 K
- Kategorie C: < 4 K

Besonders bei Luftheizsystemen können größere vertikale Gradienten auftreten.

#### Raumluftfeuchte
Behaglichkeitsgrenzen:
- Obergrenze relative Luftfeuchte: 65 % (entspricht 11,5 g/kg Feuchtegehalt)
- Unterhalb 22 °C Raumtemperatur: Bereich 30–70 % rel. Feuchte weitgehend ohne Unterschied wahrnehmbar
- Zulässiger Feuchtegehalt: 5 bis 11,5 g/kg trockene Luft

#### Luftqualität und CO₂
Luftverunreinigungen umfassen: Gase und Dämpfe (CO₂, SO₂, NO₂, O₃, Radon, Formaldehyd), Geruchstoffe, Aerosole (Fasern, Stäube, Pollen), Viren, Bakterien (Legionellen), Pilze.

CO₂ gilt als Indikator für personenbezogene Luftbelastung, da Körperausdünstungen proportional zur Atemluft-CO₂-Produktion sind.

CO₂-Produktion je nach Aktivität:
- Ruhende Tätigkeit: 12 l/h/Person
- Schwere Arbeit: über 30 l/h/Person

Grenzwerte:
- Pettenkofer-Grenze (1858, heute noch Maßstab für hervorragende Qualität): 0,1 Volumenprozent CO₂
- MAK (Maximale Arbeitsplatzkonzentration): 0,5 Volumenprozent

Erforderliche Außenluftrate je Person zur Einhaltung der Pettenkofer-Grenze: 18–72 m³/h (tätigkeitsabhängig).

Bewertungseinheiten für Luftqualität:
- 1 olf = Luftverschmutzung eines sitzenden Menschen beim Lesen/Schreiben; steigt bei schwerer körperlicher Arbeit auf 2,5 olf; Raucher erzeugen 6 olf (während des Rauchens 25 olf)
- 1 dezipol = Luftverschmutzung, die entsteht wenn 10 l/s Reinluft mit 1 olf belastet wird

#### Bekleidungsgrad
1 clo (clothing) entspricht einem Straßenanzug. Je höher der clo-Wert, desto höhere Aktivität (met-Wert) ist bei gleicher Raumtemperatur behaglichkeitskonform.

---

### Kap. 1.2 — Trassen- und Leitungsführung

#### Allgemein: Rohrleitungen in Massivbauten
Leitungsplanung erfordert frühzeitige Schlitzpläne. Vertikale Wandaussparungen sind leichter zu realisieren als horizontale. Bindende Regelwerke:
- DIN EN 1996-1-1/Na: Bemessung und Konstruktion von Mauerwerksbauten
- DIN 4109: Schallschutz im Hochbau (Mindestflächengewicht für Rohrleitungswände)
- DIN 4108-2: Wärmeschutz — wärmeführende Rohrleitungen müssen Mindestdämmung erfüllen
- GEG (Gebäudeenergiegesetz): schreibt Mindestdämmstärken für wärmeführende Leitungen vor (bewirkt größere Gesamtrohrdurchmesser)
- Muster-Leitungsanlagen-Richtlinie (MLAR): Anforderungen an Leitungen in Treppenräumen, Führung durch Wände/Decken, Funktionserhalt im Brandfall
- M-LÜAR: Muster-Lüftungsanlagen-Richtlinie für Lüftungsanlagen

#### Sanitärleitungen in Wohnbauten: Grundsätze
- Installierte Räume (Bad, WC, Küche, Hausarbeitsraum) sollen so angeordnet werden, dass Rohrstränge sich auf einer gemeinsamen Wand konzentrieren
- Wohnräume, Schlafräume und Wohnungstrennwände sollen geräuschmäßig entlastet werden
- Günstig: Sanitärräume in Treppenraumnähe im mehrgeschossigen Wohnungsbau (weitere Geräuschquelle abgeschirmt)

Schutzbedürftige Räume nach DIN 4109:
- Wohnräume einschließlich Wohndielen
- Schlafräume, Übernachtungsräume, Beherbergungsstätten, Bettenräume in Krankenhäusern/Sanatorien
- Unterrichtsräume in Schulen, Hochschulen
- Büroräume (außer Großraumbüros), Praxisräume, Sitzungsräume

#### Schallschutz: Grenzwerte nach DIN 4109
Maximal zulässige Schalldruckpegel aus haustechnischen Anlagen in schutzbedürftigen Räumen:

| Anlage | Wohn-/Schlafräume | Unterrichts-/Arbeitsräume |
|--------|------------------|-----------------------|
| Wasserversorgung + Abwasser (gemeinsam) | ≤ 30 dB(A) | ≤ 35 dB(A) |
| Sonstige haustechnische Anlagen | ≤ 30 dB(A) | ≤ 35 dB(A) |

Hinweis: Bei lüftungstechnischen Anlagen (Dauergeräusche ohne auffällige Einzeltöne) sind um 5 dB(A) höhere Werte zulässig.

Hinweis zur Wahrnehmung: Eine Pegeldifferenz von 4–5 dB(A) wird im Bereich bis 40 dB(A) als Halbierung der Lautstärke empfunden (logarithmische Skala).

#### VDI 4100: Schallschutzstufen (bauaufsichtlich nicht eingeführt, zivilrechtlich vereinbarbar)
Drei Stufen SSt I–III, jeweils für Mehrfamilienhäuser, Doppel-/Reihenhäuser und selbst genutzte Räume:

| Anlage | DIN 4109 | VDI 4100 MFH SSt I | SSt II | SSt III | VDI 4100 D/R SSt I | SSt II | SSt III |
|--------|----------|-------------------|--------|---------|-------------------|--------|---------|
| Wasser + Abwasser (gemeinsam) | 35 dB(A) | 35 | 30 | 25 | 35 | 25 | 20 |
| Abwasser allein | – | – | 25 | 20 | – | 20 | 15 |
| Sonstige haustechn. Anlagen | 30 dB(A) | 30 | 30 | 25 | 30 | 25 | 20 |

Erläuterung: SSt I entspricht DIN 4109-Standard. SSt II: angehobene Sprache ist wahrnehmbar, aber nicht verständlich. SSt III: Höchstmaß an Komfort. Eine Erhöhung um 5 dB(A) entspricht empfundener Verdoppelung der Lautstärke.

#### Schallübertragung durch Körperschall
Installationsgeräusche entstehen hauptsächlich durch Körperschallanregung. Hauptquellen: Abwasserleitungen, WC-Spüleinrichtungen, Wannenfüllgeräusche. Fließgeräusche von Wasserleitungen sind bei Fließdrücken bis 5 bar (gem. DIN 4109) von untergeordneter Bedeutung.

Konstruktive Grundsätze:
- Rohrleitungen an Bauteilen mit hohem Flächengewicht (schwere Materialien) befestigen — hohe Masse = großer Widerstand gegen Körperschallanregung
- Randzonen von Wänden sind Mittelzonen vorzuziehen (Randzonen schwingen weniger leicht)
- Körperschallübertragung reduzieren durch Abdämpfung (Dämmstoffschichten zwischen Rohr und Schelle/Wand)
- Luftschall dämpfen mit porigen schallabsorbierenden Stoffen (jedoch nur geringfügige Reduzierung)

Mindestflächengewicht für Wände, an denen Wasser-/Abwasserleitungen oder Armaturen befestigt sind (DIN 4109): 220 kg/m² (einschalige Wände). Bei geringerem Flächengewicht: Eignungsprüfung erforderlich.

#### Wandmaterialien für Flächengewicht ≥ 220 kg/m²

Rohdichten gängiger Mauersteine (Innenwände):

| Mauerstein | Rohdichte (kg/m³) |
|-----------|-----------------|
| Kalksandvollsteine KS | 1600–2200 |
| Kalksandlochsteine KSL | 800–1600 |
| Vollziegel MZ | 1600–1800 |
| Hochlochziegel HLZ | 700–1400 |
| Leichtbetonvollsteine V | 600–1800 |
| Beton/Stahlbeton | 2300 |

Rechenwerte für Wandrohdichten (Normalmörtel, nach Beiblatt 1 zu DIN 4109):

| Steinrohdichte (kg/m³) | Rechenwert Wandrohdichte (kg/m³) |
|----------------------|--------------------------------|
| 2200 | 2080 |
| 2000 | 1900 |
| 1800 | 1720 |
| 1600 | 1540 |
| 1400 | 1360 |
| 1200 | 1180 |
| 1000 | 1000 |
| Beton/Stahlbeton 2300 | 2300 |

Putz-Flächengewichte (15 mm Dicke): Gipsputz/Kalkgipsputz 15 kg/m²; Kalk-/Kalkzement-/Zementputz 25 kg/m².

Beispielrechnung: 11,5 cm dicke Wandschale ohne Putz benötigt rechnerische Wandrohdichte von ca. 1914 kg/m³ — erreichbar mit Kalksandvollsteinen der Steinrohdichte 2200 kg/m³ oder mit Beton/Stahlbeton. Mit beidseitigem Kalkputz: erforderliche Wandrohdichte ca. 1478 kg/m³ — erreichbar z.B. mit Vollziegeln Steinrohdichte 1600 kg/m³.

#### Armaturen-Gruppen (DIN 4109)
Armaturen werden nach Geräuschpegel in zwei Gruppen eingeteilt:
- Armaturengruppe I: bauakustisch günstig (geräuscharm)
- Armaturengruppe II: bauakustisch ungünstig

Regeln:
- Armaturen der Gruppe II und deren Wasserleitungen dürfen NICHT an Wänden angebracht werden, die an schutzbedürftige Räume angrenzen — auch nicht wenn schutzbedürftige Räume darüber oder darunter liegen oder die Wand an eine flankierende Trennwand stößt
- Kennzeichnung (Prüfzeichen) muss bei eingebauter Armatur sichtbar oder leicht zugänglich sein
- Empfehlung: nur Armaturen der Gruppe I verwenden
- VDI 4100: Rohrleitungen, Armaturen und Geräte sollen nicht an Wänden befestigt werden, die unmittelbar an fremde Wohn-, Schlaf- oder Arbeitsräume angrenzen. Ausnahme: beiderseits Küchen, Bäder oder WC — aber keine lärmempfindlichen Räume

#### Rohrleitungen in Wohnungstrennwänden
Das Verlegen von Rohrleitungen in Schlitzen von Wohnungstrennwänden ist praktisch auszuschließen, da DIN 4109 für Wohnungstrennwände folgendes bewertetes Schalldämm-Maß R'w vorschreibt:
- Geschosshäuser: 53 dB → erfordert 24 cm dickes Mauerwerk (hohe Steinrohdichte)
- Einfamilien-/Doppel-/Reihenhäuser: 57 dB → erfordert 30 cm dickes Mauerwerk

Nur bei Steinen mit Rohdichte 2,2 kg/dm³ erreicht auch 17,5 cm dickes beidseitig verputztes Mauerwerk R'w = 53 dB.
Schalldämm-Maß R'w für Treppenraumwände (Geschosshäuser): 52 dB → 24 cm gemauert ohne Putz (Stein-Rohdichteklasse 1,6 kg/dm³) oder beidseitig verputzt 17,5 cm (Klasse 2,0 oder 2,2 je nach Putzart).

#### Körperschalldämmung bei Rohrleitungen
Geeignete Dämmstoffe:
- Wasserabweisende, geschlossenzellige Dämmstoffe mit hohem Wasserdampf-Diffusionswiderstand
- Vorgefertigte Dämmschläuche (bevorzugt gegenüber arbeitsintensivem Nachdämmen)
- Robuste, reißfeste Oberfläche für Baustellenbetrieb erforderlich
- Ungeeignet: Filzbinden oder offenporige Schaumstoffe (saugen Nässe auf; eingedrungener Mörtel bildet nach Aushärtung Körperschallbrücke)

Wichtig: Rohrschellen müssen elastische Einlagen erhalten. Mörtel darf nicht an Rohre gelangen (Körperschallbrücken). FCKW-freie Dämmstoffe verwenden.

Abwasserleitungen dürfen innerhalb schutzbedürftiger Räume NICHT freiliegend verlegt werden (DIN 4109). Verlegung unter Putz in Wandschlitzen oder in Wandvorlagen erforderlich.

#### Rohrleitungen in Außenwänden
Vermeiden, da Schlitztiefen von 12,5 cm für Fallrohre DN 100 unter Berücksichtigung der erforderlichen Dämmung nicht ausreichen (benötigt > 13–14 cm). Bei ausnahmsweiser Verlegung (DIN 4108-2): erhöhte Wärmedämmung auf raumabgewandter Seite.

#### Schlitze und Aussparungen — Maßvorgaben

Senkrechte Schlitze ohne Standsicherheitsnachweis in tragenden/aussteifenden Wänden:
- Tiefe 12,5 cm setzt mindestens 24 cm Wanddicke voraus
- Nachträglich hergestellte Vertikalschlitze ohne Nachweis: max. 3 cm tief
- Bis max. 1 m über Fußboden endend: ab 24 cm Wanddicke bis 8 cm tief zulässig

Horizontale Schlitze in tragenden Wänden:
- Bereich von je 40 cm ober- und unterhalb der Rohdecke
- Zulässige Schlitztiefen: 1–3 cm (nur geeignet für Elektroinstallationen, NICHT für Rohrleitungen)

Statisch nicht beanspruchte Wände: Rohrleitungen in Schlitzen ebenfalls kaum unterzubringen (Standsicherheit der dünnen Mauerscheiben in Frage gestellt).

Schlitze in Stahlbetonwänden: stets mit Tragwerksplaner abstimmen; nachträgliche Schlitze wegen Bewehrung i.d.R. ausgeschlossen. In unbewehrten Betonwänden ≥ 12 cm Dicke: Schlitze bis 3 cm tief (max. 1/6 der Wanddicke), Breite ≤ Wanddicke, gegenseitiger Abstand ≥ 2,0 m.

Gesamtempfehlung: Auf horizontale Wandschlitze generell und auf vertikale weitgehend verzichten → Alternative: verdeckte Vorwandinstallation.

Fallrohre DN 100 — maßgebliche Außendurchmesser und Brandverhalten (Nennweite DN 100):

| Rohrart | Rohraußendurchmesser | Durchmesser mit Muffe | Muffenlos | Brandverhalten | Baustoffklasse |
|---------|---------------------|----------------------|-----------|----------------|----------------|
| PVC-U (N) | 11,0 cm | 12,3 cm | – | Schwer entflammbar | B 1 |
| PVC-U (V) | 11,0 cm | 12,5 cm | – | Schwer entflammbar | B 1 |
| PPCC | 11,0 cm | 12,3 cm | – | Schwer entflammbar | B 1 |
| PP | 11,0 cm | 12,4 cm | – | Schwer entflammbar | B 1 |
| ASA/ABS | 11,0 cm | 12,2 cm | – | Normal entflammbar | B 2 |
| PE-HD | 11,0 cm | 12,5/13,0 cm | 11,5 cm | Normal entflammbar | B 2 |
| Stahl | 10,1 cm | 11,8 cm | – | Nicht brennbar | A 1 |
| SML (Guss) | 11,0 cm | – | 11,5–13,5 cm | Nicht brennbar | A 1 |
| Faserzement | 11,6 cm | 15,0 cm | 13,0 cm | Nicht brennbar | A 1 |

Erforderliche Schlitztiefe für Fallrohre DN 100 in Innenwänden: Rohraußendurchmesser + Befestigungsmittel (Rohrschelle ca. 10 mm). Bei 12,5 cm Schlitztiefe: Putz beult auf, Schallbrücken entstehen. Schlitze > 12,5 cm Tiefe sind gem. DIN 1053 nur mit statischem Nachweis zulässig.

#### Rohrleitungen in Leichtbauwänden
Leichtbauwände aus Metallständern oder Kanthölzern mit Gipskarton-Beplankung (GKB), übliche Wanddicken 6–27 cm. Für Fallrohre DN 100 bei angeschlossenem WC: Wanddicken von 16–23 cm erforderlich. Bei kreuzendem Abwasserrohr DN 100 + gedämmter Wasserleitung: Gesamtwanddicke 24–27 cm. Feuchtraumversion: GKBI (imprägniert, 12,5 mm).

Wenn Leichtbauwand Trennwand zu schutzbedürftigem Raum: keine Installation innerhalb der Wand vornehmen, da Luftschalldämmung sich erheblich verschlechtert.

Mindestwanddicke doppelt beplankter Metallständerwände mit waagerecht geführtem Abwasserrohr DN 100: 27 cm.

#### Brandschutz bei Rohrleitungsdurchdringungen
Feuerwiderstandsklassen für Rohrleitungsmaßnahmen (DIN 4102-11): R 30 (≥ 30 min), R 60, R 90, R 120.

Regelungen nach MLAR (Fassung 2/2015, Redaktionsstand 2016):

Brennbare Rohre (alle Kunststoffrohre sind brennbar):
- Durchfahren von Brandabschnitten → flächig ummanteln mit mineralischem Putz mindestens 15 mm dick auf nicht brennbarem Putzträger, oder gleichwertige Bekleidung aus nicht brennbaren Baustoffen (Ausnahme: Dachgeschosse)
- Bei schwer entflammbaren Rohren (Baustoffklasse B 1) oder Faserzement-/Aluminiumrohren: nur in jedem 2. Geschoss ummanteln erforderlich
- Abzweigende Rohrleitungen innerhalb eines Geschosses/Brandabschnitts: keine Ummantelung nötig
- Unverdeckt geführte brennbare Rohre und Aluminiumrohre durch brandschutztechnisch klassifizierte Wände/Decken (z.B. F 90): Brandschutzmanschetten vorsehen (expandieren bei Brand, pressen schmelzende Rohrreste zusammen, verschließen Öffnung)
- Alternative zu Brandschutzmanschetten bei Wanddurchfahrungen: Rohrleitungen auf insgesamt 4 m Länge mit mineralischem Putz ≥ 15 mm abdecken (je mindestens 1 m auf jeder Seite der Wand)
- Leitungen aus brennbaren Rohren mit Durchmesser unter 32 mm: wie nicht brennbare Materialien behandeln (in einigen Bundesländern bis 50 mm)

Nicht brennbare Rohre (z.B. Gussrohre, ausgenommen Aluminium):
- Keine Abdeckung oder Brandschutzmanschette erforderlich
- Bei Durchfahrungen brandschutztechnisch klassifizierter Bauteile: Durchbruch vollständig vermörteln
- Mineralfaserummantelungen gegen Körperschallbrücken: Schmelztemperatur mindestens 1000 °C erforderlich (Steinwolle ca. 1500 °C, Glaswolle < 900 °C — Glaswolle daher nicht geeignet!)

Ausnahme (gem. BauO NW): Wohngebäude geringer Höhe (< 7 m) mit max. 2 Wohnungen sowie Decken innerhalb von Wohnungen.

Problematik: Schließen von Deckendurchfahrungen schwierig bei engen Zwischenräumen zwischen Rohren und Wand. Kernbohrungen sind kostspieliger, aber präziser.

#### Vorwandinstallation
Frei vor der Wand verlegte Rohrleitungen: Abstand zur Wand mindestens 4 cm (Reinigung und Anstrich). Frei geführte Fallleitungen: Schallpegel oft > 30 dB(A).

VDI 6000-1 nennt Ausladungsmaße für Vorwandinstallationen:
- Bei horizontaler Leitungsführung: 17 cm
- Bei vertikaler Leitungsführung: 25 cm
- Systemabhängig: ab ca. 15 cm bis zu größerem Platzbedarf

Anordnungsempfehlung: Abwasser-Fallleitungen in einer Raumecke, wasserführende Steigstränge (Kalt-/Warmwasser, ggf. Zirkulation) in der gegenüberliegenden Ecke → Kreuzungen vermieden, Ausladung minimiert.

Vorteile der Vorwandinstallation gegenüber Schlitzwandinstallation:
- Tragende/aussteifende Wände werden nicht geschwächt
- Schallbrücken vermeidbar
- Brandschutz (feuerbeständig), Wärmeschutz (1/λ ≥ 0,07 m²·K/W) und Schalldämmung (≥ 220 kg/m²) einstellbar
- Installationen an Außenwänden erleichtert
- Reparaturfreundlicher; Modernisierungen ohne Eingriff in tragende Struktur möglich

Zwei Systeme:
1. Montagerahmen mit Installationshohlraum (Beplankung z.B. GKBI 12,5 mm, ein- oder zweilagig; Ausladung min. 16–23 cm, Höhe ca. 1,10–1,20 m)
2. Montageblöcke (Polyesterschaumbeton oder Metallrahmen mit Streckmetall und Dämmstoff; Ausladung ca. 15–18 cm; Bauhöhe 90–150 cm)

#### Entwässerungs-Nennweiten einzelner Anschlussleitungen
- DN 40: Wasch-, Handwasch- und Sitzwaschbecken
- DN 50: Spüle, Geschirrspüler, Dusch- und Badewanne (bis 2 m Leitungslänge), Waschmaschine (bis 6 kg Trockenwäsche), Bodenablauf DN 50
- DN 70: Dusch- und Badewanne mit > 2 m Anschlussleitung, Bodenablauf DN 70
- DN 80/90/100: WC, Deckenablauf DN 100 (Keller)

#### Rohrdurchmesser mit Wärmedämmung (Übersicht)

| Rohrdurchmesser | DN 20 | DN 22–35 | DN 40–100 | DN 100 |
|----------------|-------|----------|-----------|--------|
| Wärmeverteilung allgemein (mm Dämmstoff, λ=0,035) | 20 | 30 | = DN | 100 |
| Gesamt-∅ (mm) | 60 | 82–95 | 120–300 | 300 |
| Kälteverteilung (mm Dämmstoff) | 6 | 6 | 6 | 6 |
| Gesamt-∅ Kälte (mm) | 32 | 34–47 | 52–112 | 112 |
| Leitungen im Fußbodenaufbau (mm Dämmstoff) | 6 | 6 | 6 | 6 |
| Gesamt-∅ Fußboden (mm) | 32 | 34–47 | 52–112 | 112 |

Hinweis: Leitungen und Armaturen in Wand-/Deckendurchbrüchen, Kreuzungsbereichen und an Verteilern werden nur mit 1/2 der Anforderungen gedämmt.

#### Fußbodenaufbau und Installationsführung
Höhe des Fußbodenaufbaus in Wohngebäuden: grob 80–170 mm. Für Planung sicherheitshalber 170 mm ansetzen. Einflussfaktoren: transportiertes Medium, Rohrmaterial, Rohrdurchmesser, Trittschallschutz (DIN 4109), Wärmeschutz (GEG, DIN 4108), Leitungskreuzungen.

Größere Konstruktionshöhen erforderlich bei: Decken über Erdreich oder Außenluft (Wärmedämmung) sowie Decken über fremden Aufenthaltsräumen (Tritt- + Wärmedämmung).

Empfehlung: Frühzeitig Rohrleitungsverlaufsplan erstellen lassen. Leitungen möglichst geradlinig und wandparallel verlegen — Kreuzungen vergrößern Konstruktionshöhe erheblich. Trassenbreite parallel geführter Leitungen sollte ca. 12 cm nicht überschreiten (mit statischer Rückendeckung max. 20 cm). Empfohlene Auflagerbreite: mind. 20 cm, zur Wand hin mind. 50 cm (20 cm in Fluren).

#### Installationsführung in Skelettbauten
Aus Technikzentralen über vertikale Installationsschächte (Kabel und Rohrleitungen in getrennten Schächten!) in die Geschossebenen. In Geschossebenen: Verteilung unterhalb der Decken, durch Deckenabhängungen verdeckt.

Mindestabhängehöhe für Deckenabhängungen: ca. 30 cm; bei Klima-/Luftaufbereitungsanlagen ca. 40–60 cm oder mehr. Raumhöhe bei Büroarbeitsplätzen (50–100 m²): mind. 2,75 m (bei leichter/sitzender Tätigkeit ggf. nur 2,50 m).

Installationsschächte werden bevorzugt in Gebäudekernen untergebracht. Gem. Muster-BauO: Treppenraum max. 35 m entfernt von jeder Stelle eines Aufenthaltsraumes.

Ab 3 Vollgeschossen: Installationsschächte feuerwiderstandsfähig auszubilden:

| Gebäude | Widerstandsklasse |
|---------|-----------------|
| Ab 3 Vollgeschossen | I 30 |
| Ab 6 Vollgeschossen | I 60 |
| Ab Hochhausgrenze | I 90 |
| Besondere Nutzung | I 120 |

#### Brandschutzklassifizierung von Baustoffen und Bauteilen

Baustoffklassen (DIN 4102-1):

| Klasse | Bezeichnung |
|--------|------------|
| A | Nicht brennbare Stoffe |
| A 1 | Nicht brennbar (keinerlei brennbare Anteile) |
| A 2 | Nicht brennbar (unerhebliche brennbare Bestandteile, z.B. Gipskarton) |
| B 1 | Schwer entflammbar |
| B 2 | Normal entflammbar |
| B 3 | Leicht entflammbar (NICHT verwenden!) |

Feuerwiderstandsklassen von Bauteilen:

| Klasse | Feuerwiderstandsdauer | Benennung |
|--------|----------------------|-----------|
| F 30 | ≥ 30 min | Feuerhemmend |
| F 60 | ≥ 60 min | Feuerhemmend |
| F 90 | ≥ 90 min | Feuerbeständig |
| F 120 | ≥ 120 min | Hochfeuerbeständig |
| F 180 | ≥ 180 min | – |

Zusatz A, B, AB: gibt an ob brennbare oder nicht brennbare Baustoffe zugelassen. Beispiel: F 90 A = feuerbeständig aus nicht brennbaren Baustoffen.

Feuerwiderstandsklassen installationsrelevanter Bauteile (DIN 4102-6, 9, 11):

| Bauteil | Gebäude 3–5 VG | Erhöhte Brandgefahr |
|---------|----------------|---------------------|
| Installationsschächte und -kanäle | I 30 – I 60 | I 90 – I 120 |
| Lüftungskanäle/-leitungen | L 30 – L 60 | L 90 – L 120 |
| Brandschutzklappen in Lüftungsleitungen | K 30 – K 60 | K 90 – K 120 |
| Rohrleitungen/Rohrabschottungen | R 30 – R 60 | R 90 – R 120 |
| Abschottungen von Kabeldurchführungen | S 30 – S 60 | S 90 – S 120 |

#### Brandlast in Leitungstrassen und Rettungswegen
Verbrennungswärme von Kabel NYM 4 × 2,5 mm² (Isolierung): ca. 1 kWh/m.
Verbrennungswärme von Kunststoff-Abwasserrohren DN 100:
- PVCC nach DIN 19538-10: 6,4 kWh/m
- PVC-U (V) nach DIN 19531-10: 7,75 kWh/m
- PP nach DIN 19560-10: 11,8 kWh/m
- PE-HD nach DIN 19535-10: 14,6–17,8 kWh/m

In Rettungswegen grundsätzlich nur Rohrleitungen aus nicht brennbaren Materialien.

Grenzwert gem. M-LüAR für Brandlast im Deckenhohlraum eines Rettungsweges:
- 7 kWh/m² → unbedenklich (halogenhaltige Kabel, Kunststoffrohre), wenn Unterdecke aus nicht brennbaren Baustoffen mit geschlossener Oberfläche (z.B. Stahlblech)
- 14 kWh/m² → Grenzwert verdoppelt sich, wenn Brandlast ausschließlich aus halogenfreien elektrischen Leitungen/Kabeln besteht

Vorteile halogenfreier Isolierstoffe (trotz ähnlicher Verbrennungswärme):
- Selbstverlöschend (PVC/VPE brennt nach Fortfall der Zündquelle weiter)
- Raucharm brennend (erleichtert Brandbekämpfung und Rettung)
- Keine giftigen korrosiven Halogenverbindungen bei Brand

Elektrische Leitungen für Sicherheitseinrichtungen (Brandmeldeanlagen, Sicherheitsbeleuchtung, Alarmierungsanlagen, Evakuierungsaufzüge, Feuerwehraufzüge, Wasserdruckerhöhung, RWA, Brandschutzklappen) müssen im Brandfall funktionsfähig bleiben → besonders geschützte Verlegung erforderlich (z.B. in Kanälen aus hochfeuerbeständigen Platten oder unter ausreichend dickem mineralischen Estrich auf Rohdecke).

Verlegung elektrischer Leitungen in allgemein zugänglichen Fluren (gem. MLAR):
- In Doppelböden oder Hohlraumestrichen
- In Installationskanälen F 30 – F 90
- In Wandschlitzen, abgedeckt mit mind. 15 mm mineralischen Putz auf nicht brennbarem Putzträger
- Einzeln voll eingeputzt

Für Rettungswege mit insgesamt max. 10 Wohnungen oder Nutzungseinheiten von max. 100 m²: Erleichterungen nach MLAR möglich.

Schottmassen für Kabelbündelabschottungen: Fasersilikat, Knetmassen, Mineralfasern (plastisch, nachträgliche Änderungen möglich). Für kleinere Öffnungen bis 500 cm²: dämmschichtbildende Kitte und Schaumstoffe.

Doppelböden und Hohlraumestriche in Rettungswegen (MLAR-Bedingungen):
- Hohlraumestriche: bis 20 cm Hohlraumhöhe zulässig; Trennwände mit Anforderungen an raumabschließende Feuerwiderstandsfähigkeit von Rohdecke hochzuführen
- Doppelböden (Bodenplatten auf Ständern) bis 20 cm lichter Höhe: analog; ab > 20 cm in allgemein zugänglichen Fluren Konstruktion von unten F 30-AB, Platten überwiegend aus nicht brennbaren Baustoffen; raumabschließende Flurwände stets auf Rohdecke aufsetzen

#### Vorgefertigte Installationseinheiten und Sanitärzellen
Einsatzbereiche: Hotels, Reha-Kliniken, Krankenhäuser, Altenheime. Vorteile: Verkürzung der Montagezeit, alle Gewerke in einer Hand (Gewährleistung).

Typen:
- Werkstattgefertigte Rohrleitungsbündel/-pakete
- Installationsblöcke aus Hartschaumleichtbeton
- Elementierte Wandpaneele (Kunststoffschalen mit integrierten Schrankeinheiten)
- Industriell vorgefertigte Sanitärzellen (Beton-, Kunststoff- oder Mischbauweise)

Sanitärzellen aus Beton (Normalleichtbeton): Wandstärken i.d.R. 5–6 cm (F 30 ab 5 cm, F 90 ab 8 cm Leichtbeton bzw. 10 cm Normalbeton). Stapelung bis ca. 18 Zellen übereinander als selbsttragender Turm möglich. Wirtschaftliche Mindestmenge: ca. 25 Stück. Lichte Raumhöhen unter 2,50/2,40 m sind zulässig (Sanitärräume gelten nicht als Aufenthaltsräume). Transport: max. Breite 2,50 m (normaler LKW); bis 3,30 m Breite nur Spezialtransporter; Gesamthöhe max. 4 m.

Wirtschaftliche Mindestmengen für GFK- und Acryl-Zellen:
- GFK kompakt: 100–150 Stück
- GFK elementiert: 30 Stück
- Acryl kompakt: 800 Stück
- Acryl elementiert: 100–200 Stück

Sanitärzellen aus Mischbauweise: ab ca. 20–25 Stück wirtschaftlich; besonders für Altbaumodernisierungen.

---

### Kap. 1.3 — Technische Zentralen in Gebäuden

#### Hausanschlussräume (DIN 18 012)
Empfehlung: Alle Ent- und Versorgungsleitungen in einen zur Straße orientierten Kellerraum an einer Außenwand einleiten, um Kontroll-, Zähler- und Absperreinrichtungen zu konzentrieren. Bei größeren Bauvorhaben separater Elektro-Anschlussraum mit Schwelle (Schutz vor Überflutung).

Anordnung im Hausanschlussraum (eine Raumseite):
- Wasserleitung mit Zähler (ggf. Wasserbehandlung, Druckerhöhung)
- Gasleitung mit Hauptabsperrvorrichtung und Zähler (nicht unterhalb der Wasserleitung — Kondenswasser)
- Fernwärmeleitung mit Übergabestation inkl. Pumpen, Wärmetauscher, Regelanlagen

Gegenüberliegende Raumseite:
- Starkstromkabel mit Haus-Anschlusskasten, ggf. Zähler und Steuergeräte
- Fernmeldekabel mit APL (Anschlusspunkt des Leitungsnetzes)
- BK-Kabel (Breitband-Kommunikation/Kabelfernsehen) mit Übergabepunkt, ggf. Verstärker
- Anschlussfahne für Fundamenterder → Potentialausgleichsschiene (verbunden mit allen metallischen Rohren und Leitungen)

Im Fußboden: ggf. Revisionsschächte der Entwässerungsgrundleitungen; Abwasserhebeanlage bei Bedarf.

Einführungstiefen von Versorgungsleitungen unter Geländeoberfläche:
- Starkstrom: 0,60–0,80 m
- Telefon, Kabelfernsehen, Netz: 0,50–0,60 m
- Gas: 0,50–1,00 m
- Wasser: 1,20–1,50 m
- Fernwärme: 0,60–1,00 m

Mindestabstand zwischen Leitungsteilen verschiedener Versorgungsstränge: 30 cm (Sicherheit + Reparaturraum). Zwischen Fernmeldeleitungen und anderen Versorgungsleitungen (FTZ 731 TR1): mind. 50 cm.

Maße und Bedingungen für Hausanschlussräume (DIN 18 012):
- Freie Durchgangshöhe unter Leitungen: mind. 1,80 m
- Bewegungsflächen vor Anschluss-/Betriebseinrichtungen: ≥ 1,20 m Tiefe
- Nicht als Durchgang zu weiteren Räumen nutzbar
- Türgröße: mindestens 0,65 × 1,95 m
- Lüftungsmöglichkeit ins Freie erforderlich; bei Fernwärmeanschluss: ständig wirksam
- Raumtemperatur: 0 °C bis 30 °C (Trinkwassertemperatur max. 25 °C); sonst separater Raum für Übergabestation
- Bodenentwässerung (ständig wirksam); bei ungünstiger Vorflut: Hebeanlage nötig

Varianten nach Gebäudegröße:
- Nicht unterkellerte EFH: Hausanschlussnische, Richtmaße 0,875 × 2,00 m bei 0,30 m Nischentiefe, Entfernung zur Außenwand max. 3 m
- Gebäude bis 4 Wohneinheiten: Hausanschlusswand (mind. 6 cm dick, nicht brennbar), Raumhöhe mind. 2,00 m
- Ab 5 Wohneinheiten: Hausanschlussraum. Mindestabmessungen: Raumtiefe und -höhe je ≥ 2,00 m; Raumbreite ≥ 1,50 m (eine Wand belegt) oder ≥ 1,80 m (gegenüberliegende Wände belegt)

#### Technikflächen für größere Gebäude (VDI 2050-1)
Richtlinie gibt Hinweise für Flächenbedarfsermittlung und strukturelle Anordnung von Technikzentralen. Anordnung nach Lastschwerpunkt (Lüftungszentrale nahe Verbraucher; wasserführende Anlagen mit kurzen Transportwegen).

Zentralentypen laut VDI 2050-1:
- Sanitärtechnik (Wassereinspeisung, Filterung, Verbrauchserfassung; für Küchen/Pflegeheime/Krankenhäuser: Abwasser-/Wasseraufbereitung, Trinkwassererwärmung)
- Feuerlöschtechnik (Sprinklerung mit Wasserbevorratung, Ventilstationen, Pumpen)
- Wärmeerzeugung (Aufstellung, Brennstoffbevorratung)
- Kälteerzeugung (Kältemaschinen, Kühldecken, Verteiler)
- Raumlufttechnische Zentralen
- Elektrotechnik: bei Anschlussleistungen > 280 kVA Technikflächen für Trafos, Mittel- und Niederspannungshauptverteilung; ≤ 280 kVA nur Niederspannungshauptverteilung
- MSR und Gebäudeautomation
- Elektro- und Datenverteilerräume auf den Ebenen
- Maschinenräume für Aufzüge

Typenkurzzeichen aus Übersicht VDI 2050-1 (Abb. 1.39):
- SAN: Sanitärtechnik inkl. Hausanschlussraum
- HZ: Heizungstechnische Anlagen
- RLT: Raumlufttechnische Anlagen
- KT: Kältetechnik
- RKW: Rückkühlwerk
- ELT: Trafo, Niederspannungshauptverteilung, Netzersatzanlage
- Daten: MSR, Gebäudeautomation, Brandmeldeanlage, Einbruchmeldeanlage, Fernmelde-/IT-Technik
- TEL: Telefon

Technikflächenschätzung für Verwaltungsgebäude ohne RLT (VDI 2050-1): Gesamtfläche in m² lässt sich aus Bruttogrundfläche in 1000 m² ablesen (Kurven für TBA/KD, HSE ohne RLT). Mit RLT-Anlage (6 m³/(h·m²)): deutlich größere Technikflächen, skaliert ebenfalls nach BGF. Für Einzelhandel mit RLT (12 m³/(h·m²)): separate Kurven für kleinere Gebäudegrößen (bis ca. 9000 m² BGF).
