# Gebäudetechnik und Technischer Ausbau von Gebäuden — Teil 1
> Quelle: Gebäudetechnik und Technischer Ausbau von Gebäuden (buecher) · Seiten 41-80.

Fachbuch von D. Bohne (Springer Fachmedien Wiesbaden, 2022) zur gesamten Gebäudetechnik. Teil 1 behandelt Kapitel 2 „Sanitärräume" mit den Unterkapiteln 2.1 (Wirtschafts- und Sanitärräume in Wohnungen: Küchen, Hausarbeitsräume, Bad/WC) und 2.2 (Öffentliche und gewerbliche Sanitäranlagen inkl. Arbeitsstätten, Versammlungsstätten, Schulen).

## Inhalt

### 2.1 Wirtschafts- und Sanitärräume in Wohnungen — Allgemeines

Sanitärräume in Wohngebäuden erfüllen Hygiene-, Körperpflege- sowie Nahrungszubereitungs- und Hausarbeitsfunktionen. Einschlägige Planungsgrundlagen:
- **DIN 18 040-2** — Barrierefreies Bauen, Wohnungen
- **VDI 6000-1** — Ausstattung von und mit Sanitärräumen in Wohnungen
- **DIN 18 022** (ersatzlos zurückgezogen) — Küchen, Bäder, WCs im Wohnungsbau (weiterhin als Orientierung gebräuchlich)

---

### 2.1.1 Küchen

#### Grundrissanordnung

- Sanitärräume in einer Wohneinheit möglichst über gemeinsame Ver-/Entsorgungsleitungen erschließen (Trinkwasser, Warmwasser, Entwässerung, Lüftung).
- Bei Mehrgeschossern: Sanitärräume übereinander stapeln.
- Küche an Gemeinschaftswand mit Bad (und ggf. Hausarbeitsraum) → Installationsaufwand und Warmwasserverluste minimieren.
- Essplatz möglichst an Kochbereich angrenzend; Küche nah an Eingangsbereich und Vorratsraum.
- Anbindung an Garten, Terrasse oder Balkon wird i. d. R. gewünscht.

#### Bauliche Ausbildung

- Mindestgrundfläche: **6 m²**, Mindestlauflänge: **3,3 m**.
- Küchentisch: Breite i. d. R. **80 cm**; Sitzplatzbreite **60 cm** bei mind. **80 cm** Tiefe.
- Lichte Raumhöhe mind. **2,40 m** (Aufenthaltsraum gem. MBO).
- Fensteröffnung: Rohbaumaß mind. **1/8 der Nettogrundfläche** für Belichtung/Belüftung; fensterlose Küchen baurechtlich zulässig bei nachgewiesener Lüftung.
- Küchentüren: lichte Durchgangsbreite mind. **80 cm**, Höhe **210 cm**; bei rollstuhlgerechter Nutzung ≥ **90 cm**.
- Abstand Küchenmöbel zur Türzarge mind. **10 cm**.
- Wandnische zwischen Ober- und Unterschränken (ca. **0,8–1,7 m über OKFF**): Wandfliesen, Sicherheitsglas oder dekorgleiche Werkstoffe; Oberschränke überdecken oberen Rand ca. **5 cm** und enden **5 cm** hinter Hochschrank.
- Fußboden: robust, wasserbeständig, rutschfest, säurebeständig (Bodenfliesen, Linoleum); verlegt von Wand zu Wand; Fugen versiegeln.

#### Küchenformen

Fünf Arbeitsbereiche jeder Küche: Bevorraten – Aufbewahren – Spülen/Reinigen – Vorbereiten – Kochen/Backen. Arbeitsdreieck: Kochfeld ↔ Spüle ↔ Kühlschrank.

Anordnung für Rechtshänder im Uhrzeigersinn: Bevorraten → Aufbewahren → Spülen → Vorbereiten → Kochen/Backen.

| Küchenform | Besonderheit |
|---|---|
| Einzeilig | Arbeitszonen linear; Mindestabstand gegenüberliegende Wand **1,2 m**; Lauflänge mind. **3,0 m** |
| Zweizeilig | Installationszeile (Spüle + Herd) + Arbeitsfläche/Stauraum gegenüber; Mindestabstand **1,2 m** |
| U-Küche | Max. Raumausnutzung; Ecken mit Eckschränken; Mindestabstand **1,2 m** |
| L-Küche | Winkelförmig; Arbeitsbereiche diagonal; bietet bei ausreichendem Raum Essplatz an freier Wand |
| Insel-Küche | Kochinsel frei im Raum; Mindestabstand zu Wänden/Möbeln **1,2 m** allseitig; Platzbedarf mind. **16 m²** |

#### Stell- und Bewegungsflächen

Grundmodul gem. **DIN EN 1116**: **30 cm** bzw. Vielfaches (60, 90, 120, 150 cm).
Wandputz/Fliesen/Toleranzen ab Rohbauwand: rechnerisch ≥ **3 cm** einplanen.
Tiefe Unterschränke und Arbeitsplatten: einheitlich **60 cm**.
Höhe Arbeitsplatte: **70–110 cm**.
Ergonomische Arbeitshöhe (iad TU Darmstadt): **10–15 cm unter Ellenbogenhöhe**; Toleranz ±5 cm nach unten / ±10 cm nach oben.
DIN 18 022 (zurückgezogen): empfohlene Arbeitshöhe **85–91 cm**.
Oberschränke: Tiefe max. **40 cm** (gem. DIN 68 901: ≤ **35 cm**).
Abstand Arbeitsfläche ↔ Oberschränke: mind. **50 cm**; über Kochstelle ↔ Dunstabzugshaube/Oberschrank: mind. **65 cm**; über Spüle ebenfalls **65 cm**.
Hochschränke: keine normative Höhenfestlegung; fluchten mit Oberkante Oberschränke.
Bewegungsfläche Standard: mind. **1,20 m** zwischen Küchenzeilen; rollstuhlgerechte Planung: mind. **1,50 m**.
Kochstellen-Abstellfläche: seitlich vom Herd mind. **30 cm**.

**Stellflächentabelle nach DIN 66 354 / VDI 6000 (Auswahl):**

| Einrichtung | Breite [cm] | Tiefe [cm] |
|---|---|---|
| Kleine Arbeitsfläche (Herd ↔ Spüle) | ≥ 60 | 60 |
| Große Arbeitsfläche | ≥ 120 | 60 |
| Abstellfläche neben Herd | ≥ 30 | 60 |
| Abstellfläche neben Spüle | ≥ 60 | 60 |
| Oberschrank | 30–150 | ≤ 40 |
| Hochschrank | 60 | 60 |
| Unterschrank | 30–150 | 60 |
| Kühlschrank / Kühl-Gefrierkombination | 60 | 60 |
| Gefrierschrank | 60 | 60 |
| Gefriertruhe | ≥ 120 | 60 |
| Herd mit Backofen | 60–90 | 60 |
| Einbaukochstelle | 60–90 | 60 |
| Einbaubackofen | 60 | 60 |
| Mikrowellenherd | 60 | 60 |
| Einbeckenspüle mit Abtropffläche | ≥ 90 | 60 |
| Doppelbeckenspüle mit Abtropffläche | ≥ 120 | 60 |
| Abstell-/Abtropffläche neben Spüle | ≥ 60 | 60 |
| Geschirrspülmaschine | 60 (45) | 60 |
| Spülzentrum (Spüle + Abtropf + GS) | ≥ 90 | 60 |

**Arbeits- und Einbauhöhen in Abhängigkeit von Körpergröße (gem. HEA, Auswahl):**

| Körpergröße [cm] | Arbeitsplatte [cm] | Sitzarbeitsplatz [cm] | Spülbecken [cm] | Kochfeld [cm] | Kühl-/Gefriergerät [cm] | Backofen/Mikrowelle [cm] |
|---|---|---|---|---|---|---|
| 150 | 85 | 67 | 90 | 80 | 60–155 | 75–145 |
| 160 | 90 | 72 | 95 | 85 | 55–165 | 85–155 |
| 165 | 95 | 74 | 100 | 90 | 55–170 | 90–155 |
| 170 | 100 | 76 | 100 | 95 | 55–175 | 95–165 |
| 175 | 100 | 78,5 | 105 | 95 | 55–180 | 95–165 |
| 180 | 105 | 81 | 110 | 100 | 55–185 | 100–170 |
| 185 | 105 | 83,5 | 110 | 100 | 55–190 | 105–175 |
| 190 | 110 | 86 | 115 | 105 | 55–195 | 110–180 |
| 195 | 115 | 88 | 120 | 110 | 60–200 | 110–185 |
| 200 | 120 | 91 | 125 | 115 | 60–205 | 115–190 |

#### Ausstattung — Küchengeräte (Bauformen)

Standgeräte: frei aufstellbar, oben mit abnehmbarer Dekorplatte; auch als Unterbaugeräte unter durchlaufender Arbeitsplatte verwendbar.
Unterbaugeräte: für Einbau unter durchgehender Arbeitsplatte; vollintegrierfähige Modelle mit Frontplatte entsprechend Küchenmodell.
Einbaugeräte: Einbau in gewünschter Arbeitshöhe in Umbauschrank.

#### Spüle

- Empfehlung: Zweibeckenspüle mit Abtropffläche **60 cm** Breite.
- Mindestmaße nach VDI 6000: Einfachspüle inkl. Abtropf ≥ **90 cm** Breite, **60 cm** Tiefe; Zweibeckenspüle ≥ **120 cm** Breite.
- Im Spülenunterbau: Mehrfach-Abfalltrennsystem, Stauraum für Reinigungsmittel.
- Warmwasserversorgung: zentral oder dezentral elektrisch.
- Mischbatterie mit Schwenkarm; Schlauchbrausen mit versenkbarem Schlauch möglich.

#### Geschirrspüler

- Breiten: **60 cm** oder **45 cm**; Kompaktgeräte für Arbeitsplatzmontage.
- Fassungsvermögen 60-cm-Gerät: **10–14 Maßgedecke**.
- Verbrauch modernes Energiespar-Gerät (50 °C Normspülprogramm): **0,05 kWh** und **0,54 l Wasser** je Spülgang und Maßgedeck (Siemens 2013).
- Anschluss: Absperrventil **¾ Zoll**; Kalt- oder Warmwasser bis max. **60 °C**.
- Abwasser: Laugenschlauch oberhalb Geruchsverschluss der Spüle.
- Elektroanschluss: seitlich im Spülenunterbau (nicht hinter Gerät), eigener Stromkreis **16 A**.

#### Herd/Backofen (Elektro, Gas, Induktion)

- Elektroherde: Glaskeramik-Kochfelder standard; Einbaurahmen oder flächenbündig; Starkstromanschluss **400 V** für die meisten Geräte.
- Induktionskochfelder: Glaskeramik; elektromagnetisches Wechselfeld; nur ferromagnetisches Kochgeschirr tauglich; kein Einbrennen von Speiseresten.
- Backöfen: Ober-/Unterhitze oder Umluft oder Kombinationen; Grill, Mikrowelle, Dampfgar integrierbar.
- Gasherde: stufenlos regelbar; kurze Ankochzeiten; thermoelektrische Zündsicherung schließt Gasventil bei Flammerlöschen; Schlauch an Gassteckdose; zusätzlicher Stromanschluss für Zündung/Beleuchtung/Lüfter.
- Küchen mit Gasherden: Mindestrauminhalt **15 m³** (ca. **6 m²**) und zu öffnendes Fenster oder Außentür (gem. TRGI; länderspezifische Abweichungen möglich).

#### Dunstabzugshauben

- Mindestabstand Haube ↔ Kochstelle: **65 cm**.
- Breite Haube = Breite Kochstelle.
- Abluftbetrieb: Fettfilter (Einweg-Vlies oder waschbares Metallsieb); abgeführte Luftmenge muss gleichwertig zugeführt werden (Fensterlüftung, Lüftungsgitter Tür, Mauerkasten, mech. Be-/Entlüftung).
- Umluftbetrieb: Fettfilter + Aktivkohlefilter; Feuchtigkeit wird nicht abgeführt; für Niedrigenergie-/Passivhäuser dennoch empfohlen.
- Bauformen: Einbau-, Unterbau- (unter Oberschrank) und Kamin-Abzugshauben (Wandmontage); bei Kochinseln freihängend.

#### Kühlgeräte

- Kühlgeräte ohne Gefrierfach: **0 bis +15 °C**.
- Kühlgeräte mit Gefrierfach: −1 bis −18 °C (je nach Geräteleistung und Sternekennzeichnung).
- Gefriergeräte: unter **−18 °C** (Gefriertruhe, Gefrierschrank, Kühl-Gefrierkombination).
- Mehrzonenkühlgeräte (bis 4 Zonen): Gefrierzone ≤ **−18 °C**, Kühlzone **+2 bis +10 °C**, Kaltlagerzone **−2 bis +3 °C**, Kellerzone **+8 bis +14 °C**.
- Dimensionierung: 1–2-Personen-Haushalt → **120–140 l** Kühlvolumen; pro weitere Person +**60 l** + Gefrierfach; Gefriergerät Richtwert bei geringer Vorratshaltung **50–80 l/Person**.
- Integrierte Geräte: ausreichende Be-/Entlüftungsöffnungen im Sockel-/Blendenbereich.
- **EU-Energielabel**: 7 Effizienzklassen A+++ (dunkelgrün) bis D (rot); Kennzeichnungspflicht gilt für Kühl-/Gefrierschränke, Geschirrspüler, Waschmaschinen, Weinlagerschränke, Wäsche-/Waschtrockner, Elektrobacköfen, Raumklimageräte, Lampen, Fernsehgeräte.

#### Installationsanschlüsse Küche

**Steckdosen / Anschlüsse gem. DIN 18 015-2 (Tab. 1 und 2):**

| Position | Küche | Kochnische | Hausarbeitsraum |
|---|---|---|---|
| Steckdosen allgemein (mind. Zweifach) | 5 | 3 | 3 |
| Radio-/TV-/Datenanschluss (RuK) | 1 | – | – |
| Steckdosen für Radio/TV/Daten | 3 | – | – |
| Kühlgerät/Gefriergerät | 2 | 1 | – |
| Dunstabzug | 1 | 1 | – |
| Elektroherd (3 × 230 V, eigener Stromkreis) | 1 | 1 | – |
| Mikrowellengerät (eigener Stromkreis) | 1 | 1 | – |
| Geschirrspülmaschine (eigener Stromkreis) | 1 | 1 | – |
| Waschmaschine (eigener Stromkreis) | 1 | – | 1 |
| Wäschetrockner (eigener Stromkreis) | 1 | – | 1 |
| Bügelstation | – | – | 1 |
| Ggf. Warmwassergerät (eigener Stromkreis) | 1 | 1 | – |
| Beleuchtungsanschlüsse | 2 | 1 | 1 |

**Anzahl Stromkreise für Steckdosen/Beleuchtung (Wohnfläche):**

| Wohnfläche [m²] | Anzahl Stromkreise |
|---|---|
| bis 50 | 3 |
| 50–75 | 4 |
| 75–100 | 5 |
| 100–125 | 6 |
| über 125 | 7 |

Anmerkungen:
- Bei Küche mit Essplatz: Anschlüsse und Steckdosen jeweils um 1 erhöhen.
- Waschen/Trocknen: in Wohneinheit nur je einmal erforderlich.
- Eigener Stromkreis ab **2 kW** Leistungsaufnahme.
- Ortsfester Anschluss ab **3,7 kW**, Drehstromanschluss ab **4,6 kW**.
- Mind. zwei Lichtauslässe für Allgemein- + Arbeitsplatzbeleuchtung.

**Anschlusskennwerte Küchengeräte (gem. HEA, Auswahl):**

| Gerät | Wechselstrom [kW] | Drehstrom [kW] |
|---|---|---|
| Elektroherd | – | 14,5 |
| Einbaukochmulde/-feld | – | 10,8 |
| Einbaubackofen | – | 6,6 |
| Einbau-Modul Grillplatte | – | 7,2 |
| Einbau-Modul Induktionskochstelle | – | 3,7 |
| Einbau-Modul Grill | 3,4 | – |
| Einbau-Modul Fritteuse | 2,7 | – |
| Mikrowellengerät | 1,9 | – |
| Mikrowellengerät mit Grill | 3,4 | – |
| Mikrowellen-Kombinationsgerät | 3,5 | – |
| Einbau-Dampfgargerät | 2,5 | 5,1 |
| Einbau-Geschirrwärmer | 1,1 | – |
| Geschirrspüler | 3,4 | – |
| Einbau-Kaffeeautomat | 2,7 | – |
| Kühlschrank | 0,2 | – |
| Gefriergerät | 0,2 | – |
| Kühl-Gefrierkombination | 0,2 | – |
| Dunstabzugshaube | 0,5 | – |
| Fritteuse | 2,7 | – |
| Toaster | 0,9 | – |
| Kaffee-/Espressomaschine | 2,3 | – |
| Waffeleisen | 1,4 | – |
| Brotbackautomat | 0,9 | – |
| Dampfgarer/Reiskocher | 0,9 | – |
| Standküchenmaschine | 1,6 | – |
| Dampfbügeleisen | 2,7 | – |
| (Dampf-)Bügelmaschine | 3,5 | – |
| Waschmaschine | 2,3 | – |
| Wäschetrockner | 3,5 | – |
| Staubsauger | 2,5 | – |

Heizung: Auslegungsraumtemperatur Küche **20 °C** (gem. VDI 6000-1); Heizkörper bevorzugt unter Fenster; bei Fußbodenheizung ggf. zusätzliche Heizfläche unter Fenster.

#### Barrierefreie und rollstuhlgerechte Küchen

- Bewegungsfläche vor Kücheneinrichtungen: mind. **1,20 m** (barrierefrei); mind. **1,50 m** (rollstuhlgerecht); Überlagerung der Flächen erlaubt.
- Herd und Spüle nach DIN 18 040-2 über Eck anordnen; müssen unterfahrbar sein.
- Unterputz- oder Aufputz-Siphon bei Spülen (Unterfahrbarkeit).
- Armaturen: Einhebelmischer mit Temperaturbegrenzer und schwenkbarem Auslauf; Becken an Vorderkante, geringe Tiefe.
- Backofen und Kühlgeräte im Greifbereich (z. B. im Hochschrank).
- Oberkante Hängeschränke max. **1,50 m** über Boden.
- Schranktiefe > **30 cm** vom Rollstuhl aus nicht vollständig erreichbar.
- Griffbereich Rollstuhlfahrer: ≥ **40 cm** und ≤ **140 cm** Höhe; ausreichend Knie-/Fußfreiheit.
- Arbeitsplattentiefe: ≤ **65 cm** für Erreichbarkeit von allen Positionen.

---

### 2.1.2 Hausarbeitsräume

- Baurechtlich nicht vorgeschrieben; im Geschosswohnungsbau selten (Flächenmangel).
- Mindestgröße: **3,30 m** Lauflänge, **6 m²** Grundfläche.
- Für Wohneinheiten unter **80 m²** kaum sinnvoll.
- Zählt als Aufenthaltsraum; rechnet zur Wohnfläche; Bauordnung der Länder gilt.
- Planungsgrundlagen: **OENORM B 5420** „Hausarbeitsraum – Planungsgrundlagen" (in deutscher DIN nicht mehr enthalten).
- Funktionsbereiche: Waschen, Trocknen, Bügeln, Ausbessern; ggf. Werkzeug, Reinigungsgeräte, Vorratshaltung.
- Einteilung in „nassen" Bereich (Waschen/Trocknen) und „trockenen" Bereich (Bügeln/Näharbeiten).

#### Einrichtungsdetails

**Waschmaschine:**
- Stellfläche ca. **0,4 m²**.
- Als Front- oder Toplader; Toplader schmaler/niedriger.
- Anschluss: Kaltwasser, **220/230 V**, Wasserablauf.
- Max. Anschlusswert **2,3 kW** → Schutzkontakt-Steckdose.
- Eigener Stromkreis **16 A**.
- Wasser- und Elektroanschluss neben Gerät (Zugänglichkeit).
- Laugenschlauch oberhalb Geruchsverschluss eines Ausguss-Ablaufs.

**Wäschetrockner:**
- Links neben Waschmaschine; oder mittels Zwischenbausatz über WM.
- Leistungsaufnahme: **2,0–3,3 kW**; eigener Stromkreis **10–16 A**.
- Bauformen: Ablufttrockner, Kondensationstrockner, Waschtrockner.
- Ablufttrockner: Abluftschlauch **100–125 mm** Durchmesser ins Freie (Fenster, Schacht, Außenwand).
- Kondensationstrockner: Kondensat in Behälter (Handentleerung) oder Schlauch Abwassernetz.
- Waschtrockner: geringe Trocknungskapazität (nur halbe Waschladung je Durchgang); platzsparend.

**Bügeln:**
- Bügelbrett-Stellfläche: Länge **110–130 cm**.
- Bügelmaschine: Stellfläche ca. **0,5 m²**.
- Arbeitsfläche für Sitzarbeiten (Falten, Nähen): **90–120 cm** Breite.

**Einrichtungsmaße (Grundlage zurückgezogene DIN 18 022):**

| Einrichtung | Breite [cm] | Tiefe [cm] |
|---|---|---|
| Platte Stehen | 90–120 | 60 |
| Platte Sitzen | 90–120 | 60 |
| Abstellfläche/Abtropf | 60–90 | 60 |
| Unterschrank | 60–120 | 60 |
| Oberschrank | 60–120 | ≤ 40 |
| Hochschrank | 60 | 60 |
| Waschmaschine | 60 | 60 |
| Wäscheschleuder | 40 | 40 |
| Trockengerät/Trockenschrank | 60 | 60 |
| Wasch-Trocken-Kombination | 60–120 | 60 |
| Wasch-/Spülbecken | 60–90 | 60 |
| Ausguss | 60 | 60 |
| Bügel-Standgerät | 100 | 50 |
| Mehrzwecktisch (Nähmaschine) | 70–120 | 50 |
| Abfallbehälter | 40 | 40 |

Anordnung: einzeilig, zweizeilig, L- oder U-Form; Rastermaß **60 × 60 cm** (wie Küche).
Arbeitshöhe: **86–92 cm**.
Abstand Arbeitsplatte ↔ Oberschränke: mind. **50 cm**; über Becken mind. **65 cm**.
Bewegungsflächen: mind. **120 cm**; rollstuhlgerecht **150 cm**.

---

### 2.1.3 Bad- und WC-Räume

#### Rechtliche Anforderungen und Grundplanung

- Gem. **§ 48 MBO**: jede Wohnung muss Bad mit Badewanne oder Dusche sowie eine Toilette besitzen.
- Separates WC empfohlen ab 2 Personen; Bauordnungen und Förderbestimmungen sehen Trennung ab **5 Aufenthaltsräumen** bzw. **3 Schlafräumen** vor.
- Räumliche Nähe Bad ↔ Küche (nebeneinander oder übereinander) spart Installationskosten.
- Vorwandinstallation: **17 cm** bei horizontaler Leitungsführung; **25 cm** bei vertikaler Führung (je Rohbauwand bis Vorderkante Beplankung ohne Fliesen).

**Absolute Mindestgrößen (Raummaß):**
- WC-Raum: **1,5 m²**
- Duschbad: **2,5 m²**
- Wannenbad: **4 m²**

#### Abstände zwischen Sanitärobjekten — VDI 6000-1 (Tab. 2.6, seitliche Mindestabstände in cm)

| Von/Zu | WB | DWB | EWT | HWB | SWB | WC | UR | DU | BW | WM/TR | Wand |
|---|---|---|---|---|---|---|---|---|---|---|---|
| WB (Einzelwaschbecken) | – | – | – | – | 25 | 20 | 20 | 20 | 20 | 20 | 20 |
| DWB (Doppelwaschbecken) | – | – | – | – | 25 | 20 | 20 | 20 | 20 | 20 | 20 |
| EWT (Einbauwaschtisc 1 Becken) | – | – | – | – | 25 | 20 | 20 | 15 | 15 | 20 | – |
| HWB (Handwaschbecken) | – | – | – | – | 25 | 20 | 20 | 20 | 20 | 20 | 20 |
| SWB (Sitzwaschbecken/Bidet) | 25 | 25 | 25 | 25 | – | 25 | 25 | 25 | 25 | 25 | 25 |
| WC | 20 | 20 | 20 | 20 | 25 | – | 20 | 20 | 20 | 20 | 20 |
| UR (Urinal) | 20 | 20 | 20 | 20 | 25 | 20 | – | 20 | 20 | 20 | 20 |
| DU (Dusche) | 20 | 20 | 15 | 20 | 25 | 20 | 20 | – | – | 3 | 25* |
| BW (Badewanne) | 20 | 20 | 15 | 20 | 25 | 20 | 20 | – | – | 3 | 25* |
| WM/TR (Waschm./Trockner) | 20 | 20 | 15 | 20 | 25 | 20 | 20 | 3 | 3 | – | 20 |

*Bei Wänden auf beiden Seiten.
Zwischen Stellflächen und Türleibungen: mind. **10 cm**. Badmöbel: Mindestabstand zu Wänden **3 cm**.

#### Mindestbewegungsflächen vor Sanitärobjekten — VDI 6000-1 (Tab. 2.7)

| Objekt | Breite [cm] | Tiefe [cm] |
|---|---|---|
| Einzelwaschbecken | 90 | 55 |
| Doppelwaschbecken | 150 | 55 |
| Einbauwaschtisc 1 Becken | 90 | 55 |
| Einbauwaschtisc 2 Becken | 150 | 55 |
| Handwaschbecken | 70 | 45 |
| Sitzwaschbecken (Bidet) | 80 | 60 |
| WC (Spülung vor der Wand) | 80 | 60 |
| WC (Wandeinbau) | 80 | 60 |
| Urinal | 60 | 60 |
| Duschwanne | 80 (70 bei Eckeinstieg) | 75 |
| Badewanne | 90 | 75 |
| Waschmaschine/Trockner | 90 | 90 |

Bei gegenüberliegender Anordnung: Abstand ≥ **75 cm**. Bewegungsflächen dürfen sich überschneiden, wenn Gleichzeitigkeit ausgeschlossen.

Empfohlene Abstände nach zurückgezogener DIN 18 022 (noch gebräuchlich): seitlich zwischen zwei Sanitärobjekten **20–25 cm**; Sanitärobjekt zu Wand **20 cm**; Bewegungsfläche davor mind. **75 cm** Tiefe; Bedienseite Wasch-/Trockengeräte mind. **90 cm**.

#### Standardmaße und Montagehöhen — VDI 6000-1 (Tab. 2.8)

| Objekt | Breite [cm] | Tiefe [cm] | Höhe über OKF [cm] |
|---|---|---|---|
| Einzelwaschbecken | 60 | 55 | 85–90 |
| Doppelwaschbecken | 120 | 55 | 85–90 |
| Einbauwaschtisc 1 Becken | 70 | 60 | 85–90 |
| Einbauwaschtisc 2 Becken | 140 | 60 | 85–90 |
| Handwaschbecken | 45 | 35 | 85–90 |
| Sitzwaschbecken (Bidet) | 40 | 60 | 38–42 |
| WC (Spülung vor der Wand) | 40 | 75 | 38–42 |
| WC (Wandeinbau) | 40 | 60 | 38–42 |
| Urinal | 40 | 40 | – |
| Duschwanne | 80 | 80 | – |
| Badewanne | 170 | 75 | – |
| Waschmaschine/Trockner | 60 | 60 | – |

Empfohlene Montagehöhen nach VDI 6000-1: Spiegel über Waschtisch **1,30–1,70 m** über OKF.
Eckventile unter Waschtisch: **25–30 cm** unter Oberkante Beckenrand; Abstand untereinander **15–33 cm**; Warmwasseranschluss links, Kaltwasser rechts.
Ablaufanschluss: **20–40 cm** unter Oberkante Beckenrand.
Anschlussnennweiten Waschtisch: Warm-/Kaltwasser je **DN 15–20**; Abwasser **DN 40**.

#### Badewanne

- Mindestmaße VDI 6000-1: **1,70 m × 0,75 m**.
- Wannentiefe (Oberkante Wannenrand bis Oberkante Ablauf): **41–47 cm**.
- Liegewannen: **1,40–2,0 m** Länge (herstellerabhängige Abstufungen).
- Einbauhöhe Normal: **45–60 cm** über OKF; mind. **10–15 cm** für Geruchsverschluss (Sperrwasserhöhe **5 cm**) unter der Wanne.
- Niedrigere Montage **35–45 cm**: ohne Wannenfüße oder Aussparung Rohdecke.
- Freistehende Wanne benötigt Raumgröße mind. **12 m²**.
- Aufstellung: elastischer Aufbau (körperschalldämmende Zwischenlagen), wärme-/schalldämmende Ausstopfung des Hohlraumes.
- Wandanschluss: elastisches Wannenrand-Dichtungsprofil + dauerelastisches fungizides Material (Silikonfuge); keine starre Mörtelfuge wegen temperaturbedingte Dehnung + Körperschall.
- Wannenträger aus Polystyrol-Hartschaum (EPS): sehr gute Schall-/Wärmedämmung; Fliesen direkt im Dünnbettverfahren aufbringbar.
- Untertritt an Wannenlängsseite: mind. **4–6 Platten** breit, **8–10 cm** zurückspringend; erleichtert Reinigung.
- Revisionsrahmen (Metallrahmen mit **4–6** unverfugten, gehaltenen Fliesen) für Geruchsverschlusszugang; entfällt bei Badeablauf/Durchlaufgully.
- Wasserablauf DN **50** direkt oder DN **70** nach Einmündung Bodenablauf.
- Zulaufarmaturen: DN **15** oder DN **20**.
- Wannenfüllarmaturen: am Fuß- oder Längsende; Handbrause mit höhenverstellbarer Gleitstange.
- Whirlwannen: Wasser-Pumpen + Düsen in Seitenwänden/Boden/Rückwand; Steuerung am Beckenrand.

#### Dusche

- Gängige Duschwannengrößen: **80 × 80 cm** und **90 × 90 cm** (äußere Abmessungen).
- Höhe: **3,5 cm** (bodenbündig) bis **30 cm**.
- Nutzung ohne Kollisionen: ab **90/110 cm** Grundfläche.
- Bodengefälle zu Bodenablauf: **1–2 %**; Bodenabläufe geringer Bauhöhe ab ca. **45 mm**.
- Wasserablauf Duschwanne: DN **50** direkt oder DN **70** nach Bodenablauf.
- Bodengleiche Duschen: erhöhter Fußbodenaufbau nötig.

**Festmontierte Brauseköpfe — Montagehöhen:**

| Brausekopfart | Höhe über Boden [m] |
|---|---|
| Kopfbrause | 1,8–2,3 |
| Körperbrause (Nackenbrause) | 1,7–2,0 |
| Seitenbrause (Schulterbrause) | 1,4–1,6 |
| Seitenbrause (Rückenbrause) | 1,1–1,5 |
| Unterbrause (Beinbrause) | 0,55–0,75 |
| Unterbrause (Fußbrause) | 0,45–0,6 |

- Thermostatarmaturen: arretierbar bei **38–40 °C**; Schmerzschwelle ca. **40 °C**; Verbrühungsgefahr ab ca. **50 °C**.
- Duschabtrennungen: gefliest, Glasbausteine, Sicherheitsglas oder bewegliche Kunststoff-/Alurahmen-Konstruktionen.

#### WC-Becken

- Bauarten: Flachspülbecken (Geruchsverschluss im Ablauf, mehr Geruch), Tiefspülbecken (stehendes Wasser als Geruchsverschluss, Standard im Neubau), Absaugbecken (geräuscharm, rel. große Wassermenge, wenig gebräuchlich).
- Wandhängend (hygienisch vorzuziehen, erleichtert Reinigung): Wandverankerung mind. **11,5 cm** Massivwanddicke; mit 2 Steinschrauben; bei Leichtwand Stahlstützkonstruktion; Ausladung **55–60 cm**.
- Bodenstehend: Verankerung mit Schrauben auf Fertigfußboden.
- Schallschutz: selbstklebende Schutzmatten + Schallschutz-Befestigungshülsen (gem. VDI 4100 bei erhöhten Anforderungen).
- Spüleinrichtungen: nach **DIN EN 14 055** (Spülkästen) oder **DIN EN 12 541** (Druckspüler).
- Spülmengen (gem. DIN 1986-100): **6 oder 9 l**; ggf. wassersparend **4,0/4,5 l**; Spartaste für Zweimengen-Spültechnik (6 oder 9 l / ca. 3 l).
- Druckspüler: Mindestfließdruck bei DN 20 **1,0 bar**; bei DN 25 **0,8 bar**.
- Wandeinbau-Spülkasten: Nischentiefe mind. **11,5 cm**; flache Vorwandkästen ca. **10 cm** bei beengten Verhältnissen.
- Zuleitungsquerschnitt Spülkasten: **DN 15**.
- Schmutzwasserfallrohr DN 100 meist seitlich versetzt (kein Platz zentrisch bei wandeingebauter Spülung).

#### Urinale

- Wandhängend aus Sanitärporzellan/-keramik; Befestigung mit Steinschrauben oder Montagegerüst.
- Ablauf **DN 50**; Kaltwasserzulauf **DN 15**.
- Automatische Spülvorrichtung (mikrowellengesteuert); Speisung über Netz oder Batterie; Spülvolumen moderner Urinale: **0,5–1,0 l** je Spülvorgang.

#### Armaturen

- Schalltechnische Einteilung: **Gruppe I** und **Gruppe II**; Gruppe-II-Armaturen dürfen gem. **DIN 4109** nicht an Wänden angeordnet werden, die an fremde Wohn-, Schlaf- oder Arbeitsräume grenzen, auch nicht an flankierenden Wänden.
- Auslaufventile (Zapfhähne): nur für Kaltwasser; als Standventil oder Wandventil.
- Mischbatterien: manuell oder thermostatisch; Unterputz- oder Standbatterie.
- Einhandmischer: vertikal = Menge, horizontal = Temperatur.
- Thermostatarmaturen: Temperatur bei Veränderung der Durchflussmenge konstant; schützt vor Verbrühung.
- Durchflussbegrenzer: ringförmige Metalleinsätze; Ausflussmenge **5–12 l/Minute** (je Verwendungszweck); bei steigendem Druck wird Durchlass kleiner.
- Strahlregler (Perlator): verhindert Spritzen durch Luftanreicherung; ggf. auch als Durchflussbegrenzer ausgebildet.

#### Abdichtungen Nassräume

- Normbereich (DIN 18 195-1): „Nassräume" = Innenräume mit Bodenablauf; Bäder ohne Fußbodenentwässerung fallen nicht darunter.
- Mäßig beanspruchte Fußböden (mit Bodenablauf): einlagige, vollflächige Dichtungsbahnen gem. **DIN 18 195-5** (Bitumen-, Polymerbitumen-, Kunststoff-, Elastomerbahnen); Hochzug mind. **15 cm** über Belagoberfläche; an Wasserentnahmestellen mind. **20 cm** über Wasserauslauf (Dusche: **20 cm** über Brausekopf).
- Verbundabdichtung mit Keramikfliesen: Polymerdispersion, Kunststoff-Mörtel-Kombination oder Reaktionsharz, i. d. R. zwei Schichten auf grundiertem Untergrund.
- Durchdringungen (Armaturen, Rohrdurchführungen, Bodenabläufe): Dichtflansche und/oder Dichtmanschetten; Eckübergänge: Gewebe-/Fugenbänder.
- Mindestgefälle zu Bodenablauf (keine normative Festlegung, sinnvolle Praxis):
  - **1 %** bei geringem Wasseranfall
  - **2 %** bei normalem Wasseranfall
  - **3 %** bei starkem Wasseranfall
- Abstand Einlaufrost ↔ Wand: mind. **10 cm**.

#### Wand- und Bodenbeläge

- Steingutfliesen: gebrannt bei ca. **1000 °C**; mit Glasur; nur Innenbereich (Wand, ggf. gering beanspruchter Boden in Privatbädern).
- Steinzeugfliesen: gebrannt oberhalb Sintergrenze ca. **1200 °C**; glasiert oder unglasiert; Wand + Boden.
- Abriebklasse (DIN EN ISO 10 545-6/-7): Bodenfliesen in Privatbädern mind. **Klasse 2** (von 5).
- Rutschsicherheit (gewerblich DIN 51 130): R 9 bis R 13; für private Wohnbäder keine bindenden Vorschriften, Orientierung an mind. **R 9** empfohlen.

**Verlegung Wandfliesen:**
- Dickbettverfahren: Spritzbewurf Zementmörtel mind. **15 mm** (VOB DIN 18 352); Gesamtdicke Wandbelag **25–30 mm**.
- Dünnbettverfahren: Floating- (Kelle auf Wand) oder Buttering-Verfahren (auf Fliesenrückseite); Schichtdicke **2–5 mm**.
- Fugenbreiten (VOB DIN 18 532): Fliesen ≤ 10 cm Seitenlänge **1–3 mm**; ≥ 10 cm **2–8 mm**.
- Wandfliesen im Spritzwasserbereich; restliche Wände Kalkzementputz + Feuchtraumfarbe.

**Verlegung Bodenfliesen:**
- Dickbett auf Trennschicht: mind. **30 mm** Mörtelbett; auf Dämmschicht: **45 mm**.
- Dünnbett: **2–5 mm** Schichtdicke; Voraussetzung plane Fläche.
- Trocknung vor Verfugung: Dickbett **7–14 Tage**, Dünnbett **1–3 Tage**.
- Fugenbreite Bodenfliesen: **2–10 mm** je nach Fliese.
- Bewegungsfugen: als Feldbegrenzung **8–10 mm** breit über Estrichfugen; max. Feldgröße **40 m²** bei max. **8 m** Seitenlänge; Randfuge an allen Wandanschlüssen mind. **5 mm**.
- Wandverfliesung vor Bodenverfliesung; Passstreifen unten; enden oben mit ganzen Platten; Teilfliesen mind. halbe Fliesenbreite.

#### Elektroanschlüsse Bad/WC gem. DIN 18 015-2 (Tab. 2.9)

| Anschluss | Bad | WC-Raum |
|---|---|---|
| Steckdosen allgemein | 2 (eine davon in Kombination mit Waschtischleuchte zulässig) | 1 |
| Beleuchtungsanschlüsse | 2 | 1 |
| Anschluss für Lüfter | 1 (bei Einzellüftung; fensterlose Räume: Schaltung über Allgemeinbeleuchtung mit Nachlauf) | 1 |
| Waschmaschine (eigener Stromkreis) | 1 (in Wohnung nur einmal, alternativ Küche/HArR) | – |
| Wäschetrockner (eigener Stromkreis) | 1 (in Wohnung nur einmal) | – |
| Warmwassergerät (eigener Stromkreis) | 1 (sofern nicht anders versorgt) | 1 |
| Heizgerät (eigener Stromkreis) | 1 (sofern keine sonstige Heizung) | – |

#### Schutzbereiche in Bädern gem. DIN VDE 0100-701

- Schalter, Steckdosen und Aufputzleitungen nicht in Schutzbereichen 0–2 anordnen.
- **Bereich 0** (Innenbereich Bade-/Duschwanne): Schutzart **IPX7**.
- **Bereich 1** (Fläche unter und oberhalb der Bade-/Duschwanne bis OKF **225 cm**; Radius **120 cm** um Wasseraustritt bei Dusche ohne Wanne): Schutzart **IPX4**.
- **Bereich 2** (**60 cm** seitlicher Abstand von Bereich 1 bis **225 cm** OKF): **IPX4**.
- Für Stromkreise in Sanitärräumen: eine oder mehrere **Fehlerstrom-Schutzeinrichtungen (FI)** vorsehen.
- Allgemeinbeleuchtung Bad: mind. ca. **200 lx**; Spiegelbereich heller; Leuchten oberhalb + beidseitig des Spiegels für schattenfreies Spiegelbild.

#### Heizung und Lüftung Bad/WC

- Bad muss auf **24 °C** beheizbar sein (gem. DIN 12 831); WC-Raum auf **20 °C**.
- Fußbodenheizung im Bad empfohlen (Fußwärme, gleichmäßige Temperaturverteilung).
- Handtuchheizkörper (Heizregister) mit elektrischer Heizpatrone: Beheizung außerhalb Heizperiode.
- Fensterlose Bäder und WC gem. **§ 3 MBO** zulässig bei wirksamer Lüftung gem. **DIN 18 017**.
- Steuerung WC-Lüfter: über Lichtschalter mit Zeitnachlauf (+ ggf. Einschaltverzögerung).
- In Räumen mit Badewanne/Dusche: zusätzlich Feuchtesensoren möglich.
- Bei Lüftungssystem mit Wärmerückgewinnung: Bad/WC idealerweise als Ablufträume integrieren.

---

### 2.2 Öffentliche und gewerbliche Sanitäranlagen

#### Normative Zuständigkeiten (Tab. 2.10)

| Anwendungsbereich | Normen / Richtlinien |
|---|---|
| Öffentliche Gebäude (Bahnhöfe, Raststätten, Schwimmbäder etc.) | VDI 3818 |
| Staatliche/kommunale Gebäude | AMEV Sanitärbau 2011 |
| Öffentlich zugängliche Gebäude (barrierefrei) | DIN 18 040-1 |
| Arbeitsstätten und Arbeitsplätze | VDI 6000-2, ASR A4.1 |
| Versammlungsräume und -stätten | VDI 6000-3, VStättVO |
| Hotelzimmer | VDI 6000-4 |
| Seniorenwohneinrichtungen | VDI 6000-5 |
| Kindergärten, Kitas, Schulen | VDI 6000-6 |

#### Allgemeine Anforderungen öffentliche Sanitäranlagen

- WC-, Wasch- und Vorräume unmittelbar verbunden aber als separate Räume.
- Toiletten-, Dusch- und Waschräume nach Geschlechtern getrennt.
- Wand- und Bodenoberflächen: glattflächig, fugenarm für lückenlose Reinigung/Desinfektion.
- Fußböden: rutschhemmend gem. Unfallverhütungsvorschrift GUV-I 8527.
- Wandhängende WC-Becken und von Decke abgehängte Trennwandsysteme für bessere Bodenreinigung.
- Wandbeläge: raumhoch, mindestens **230 cm** hoch.
- Oberkante Trennwände WC-/Dusch-/Waschkabinen: mind. **200 cm** über OKF.
- Abstand Fußboden ↔ Unterkante Trennwand/Tür: höchstens **10–15 cm**.
- Türen WC-Kabinen in öffentlichen Gebäuden: müssen nach **außen** aufschlagen (Bergung liegender Person).

#### Planungsrichtwerte für sanitäre Ausstattung in öffentlichen Gebäuden (VDI 3818, Auswahl Tab. 2.11)

| Gebäudeart | Bezugseinheit | Max. Bezugsgröße je WC Frauen | Max. Bezugsgröße je WC Männer | Max. Bezugsgröße je Urinal Männer |
|---|---|---|---|---|
| Gebäude mit Publikumsverkehr | Kunden/Besucher | 75 | 100 | 100 |
| Bahnhöfe, Busbahnhöfe, Flughäfen | Reisende gleichzeitig | 100 | 100 | 50 |
| Raststätten | Sitzplätze | 30 | 40 | 30 |
| Gaststätten (bis 120 Sitzplätze) | Sitzplätze | 20 | 40 | 20 |
| Gaststätten (121–480 Sitzplätze) | Sitzplätze | 30 | 60 | 30 |
| Hallenbäder (bis 150 m² Wasserfläche) | Personen | 150 | 150 | 150 |
| Hallenbäder (151–500 m²) | Personen | 250 | 500 | 250 |
| Saunen | Saunaplätze | 10–15 | 20–25 | 20–25 |
| Stationäre med. Einrichtungen | Station | 2 | 1 | 1 |
| Ambulante med. Einrichtungen | Arztplätze | 4 | 4 | 4 |
| Turn- und Sporthallen | Sportfläche m² | 50–100 | 50–100 | 150–200 |
| Verkaufseinrichtungen ab 2000 m² | Verkaufsfläche m² | 1000 | 2000 | 2000 |

Je Anlage: mind. **1 barrierefreies WC** (außer Hallenbäder/Saunen: ebenfalls mind. 1).

#### Kabinenmaße in öffentlichen Gebäuden — VDI 3818 (Tab. 2.12)

| Kabinenart | Breite [cm] | Tiefe [cm] |
|---|---|---|
| WC-Kabine | 90 | 130 |
| WC-Kabine mit HWB (Seitenwand) | 115 | 130 |
| WC-Kabine mit HWB (neben WC) | 155 | 130 |
| Urinalkabine | 80 | 110 |
| Duschkabine | 90 | 160 |
| Vorraum vor Kabinen | 155 | – |
| Vorraum bei gegenüberliegenden Urinalen | 205 | – |
| Vorraum bei gegenüberliegenden WC-Kabinen | 200 | – |

---

### 2.2.1 Sanitärräume in Arbeitsstätten

Regelwerke: **Arbeitsstättenverordnung (ArbStättV)**, **ASR A4.1** (Sanitärräume), **VDI 6000-2**.
Geltungsbereich: Gewerbe-/Industriebauten, Büro-/Verwaltungsgebäude, Werkstätten, Ausbildungsstätten (sofern nicht VDI 6000-6).

- Toilettenräume: max. **100 m** Entfernung zum Arbeitsplatz; max. eine Etage Weg; nicht durchs Freie.
- Ab **5 Beschäftigten**: getrennte Toiletten für Männer und Frauen; separate Besuchertoiletten.
- Bei Toilettenraum mit mehr als einer Zelle oder bei direktem Zugang aus Arbeits-/Pausenraum: Vorraum mit Handwaschbecken, Spiegel, Ablage, Abfallbehälter, Seifenspender, Händetrocknung, ggf. Kleiderhaken.
- Jede Kabine: abschließbar, Kleiderhaken, Papierhalter, Toilettenbürste; Frauen-WC: Hygienebeutelspender, Abfallbehälter mit Deckel.
- Urinale: Sichtschutzwand; keine Einblicke von außen.
- Trennwände/Türen: raumhoch oder mind. **1,9 m** hoch; Abstand OKF ↔ Unterkante max. **10–15 cm**.

**Mindestausstattung Toilettenräume wenn Männer-/Frauenanteil bekannt (VDI 6000-2 Tab. 3, Auswahl):**

| Beschäftigte | Frauen WC | Frauen HWB | Kabine m. WC+HWB | Männer WC | Männer Urinal | Männer HWB |
|---|---|---|---|---|---|---|
| bis 10 | 1 | 1 | – | 1 | 1 | 1 |
| bis 20 | 2 | 1 | – | 1 | 2 | 1 |
| bis 50 | 2 | 1 | 1 | 2 | 2 | 2 |
| bis 75 | 4 | 2 | 1 | 2 | 4 | 2 |
| bis 100 | 5 | 3 | 1 | 2 | 5 | 3 |
| bis 150 | 7 | 3 | 2 | 3 | 7 | 4 |
| bis 200 | 8 | 4 | 2 | 4 | 8 | 5 |
| bis 250 | 10 | 5 | 2 | 5 | 10 | 5 |

**Wenn Männer-/Frauenanteil nicht bekannt (VDI 6000-2, Auswahl):**

| Beschäftigte | Frauen WC | Frauen HWB | Kabine m. WC+HWB | Männer WC | Männer Urinal | Männer HWB |
|---|---|---|---|---|---|---|
| bis 10 | 1 | 1 | – | 1 | 1 | 1 |
| bis 20 | 1 | 1 | – | 1 | 1 | 1 |
| bis 50 | 2 | 2 | – | 1 | 2 | 2 |
| bis 75 | 2 | 2 | 1 | 2 | 3 | 2 |
| bis 100 | 4 | 2 | 1 | 2 | 4 | 2 |
| bis 150 | 5 | 3 | 1 | 2 | 5 | 3 |
| bis 200 | 7 | 3 | 2 | 3 | 7 | 4 |
| bis 250 | 8 | 4 | 2 | 4 | 8 | 5 |

**Kabinenmaße Arbeitsstätten — VDI 6000-2 / ASR A4.1 (Tab. 2.15):**

| Kabinenart | Breite [cm] | Tiefe [cm] |
|---|---|---|
| WC-Kabine, Türaufschlag nach außen | 90 | 125 |
| WC-Kabine, Türaufschlag nach innen | 90 | 150 |
| WC+HWB neben WC, Türaufschlag nach außen | 150 | 125 |
| WC+HWB neben WC, Türaufschlag nach innen | 150 | 150 |
| Duschkabine | 90 | 160 |
| Vorraum vor Kabinen | 115 / 155 | – |
| Vorraum einbündig mit gegenüber liegenden Urinalen, Türaufschlag außen | 205 | – |
| Vorraum einbündig mit Urinalen, Türaufschlag innen | 165 | – |
| Vorraum zweibündig, Türaufschlag außen | 200 | – |
| Vorraum zweibündig, Türaufschlag innen | 125 | – |

#### Waschräume in Arbeitsstätten

- Waschräume: getrennt für Männer und Frauen bei mäßig bis stark schmutzenden Tätigkeiten, Hitze/Kälte, Nässe, schwerer körperlicher Arbeit.
- Entfernung Arbeitsplatz ↔ Waschraum: max. **300 m**; darf im anderen Geschoss sein; nicht durchs Freie.
- Keine Toiletten oder Umkleideeinrichtungen im Waschraum; aber direkter Zugang zu Umkleideräumen.
- Ausstattung Waschplätze: Seifenspender, Handtrockenvorrichtungen, Ablagen, Spiegel, Desinfektionsmittelspender.

**Wasch-/Duschplätze + Umkleideschränke je Tätigkeit (VDI 6000-2, Tab. 2.16, Auswahl):**

| Beschäftigte | Mäßig schmutzend Waschplätze | Mäßig schmutzend Duschplätze | Schmutzend Waschplätze | Schmutzend Duschplätze | Stark schmutzend Waschplätze | Stark schmutzend Duschplätze |
|---|---|---|---|---|---|---|
| bis 10 | 1 | 1 | 1 | 1 | 1 | 2 |
| bis 20 | 2 | 1 | 2 | 2 | 2 | 3 |
| bis 50 | 4 | 2 | 4 | 3 | 4 | 4 |
| bis 75 | 6 | 3 | 8 | 6 | 8 | 8 |
| bis 100 | 9 | 4 | 11 | 8 | 11 | 11 |
| bis 150 | 13 | 5 | 16 | 12 | 16 | 16 |
| bis 200 | 17 | 7 | 22 | 18 | 22 | 22 |
| bis 250 | 23 | 9 | 28 | 23 | 28 | 28 |

Umkleideschränke: bei nicht schmutzender Tätigkeit 1 Schrank je Beschäftigtem (sofern Arbeitskleidung); bei stark schmutzender Tätigkeit: 1 Schrank für Arbeitskleidung + 1 Schrank für Straßenkleidung je Person.

---

### 2.2.2 Sanitärräume in Versammlungsstätten

Regelwerke: **§ 12 VStättVO** (Länder), **VDI 6000-3**.
Geltungsbereich:
- Versammlungsstätten mit Bühnen > **100 Besucher**
- Versammlungsstätten gemeinsam > **200 Personen** (Aulen, Kinos, Konzertsäle, Theater, Hörsäle, Sporthallen mit Zuschauern)
- Hörfunk-/TV-Studios > **200 Besucher**
- Freilichtbühnen > **1000 Besucher**
- Stadien > **5000 Besucher**

Gleichzeitigkeitsgrade:
- **Niedrig**: Veranstaltungen ohne Pausen (Bälle, Messen, Ausstellungen, Versammlungen)
- **Mittel**: Veranstaltungen mit Pausen (Tagungen, Seminare, Kinos, Vorlesungen)
- **Hoch**: Veranstaltungen mit wenigen Pausen (Theater, Konzerte, Hörfunk-/Fernsehveranstaltungen)

**Bedarfszahlen Sanitärausstattung Versammlungsstätten (VDI 6000-3, Tab. 2.17 — Auswahl bei gleichem Frauen-/Männeranteil):**

| Besucherplätze | Niedr. GL Frauen WC | Niedr. GL Frauen WB | Niedr. GL UR | Niedr. GL Männer WC | Niedr. GL Männer WB | Barr.fr. WC |
|---|---|---|---|---|---|---|
| 25 | 2 | 1 | 1 | 1 | 1 | 1 |
| 100 | 3 | 2 | 2 | 2 | 2 | – |
| 500 | 6 | 3 | 4 | 2 | 3 | 2 |
| 1000 | 9 | 4 | 6 | 3 | 4 | – |
| 2000 | 14 | 7 | 9 | 5 | 7 | – |
| 3000 | 16 | 8 | 10 | 6 | 8 | – |
| 5000 | 25 | 12 | 16 | 9 | 12 | 6 |
| 6000 | 30 | 15 | 20 | 10 | 15 | – |

| Besucherplätze | Mittl. GL Frauen WC | Mittl. GL Frauen WB | Mittl. GL UR | Mittl. GL Männer WC | Mittl. GL Männer WB | Barr.fr. WC |
|---|---|---|---|---|---|---|
| 25 | 2 | 1 | 1 | 1 | 1 | 1 |
| 100 | 4 | 2 | 2 | 2 | 2 | – |
| 500 | 8 | 4 | 5 | 3 | 4 | 2 |
| 1000 | 12 | 6 | 8 | 4 | 6 | – |
| 2000 | 18 | 9 | 12 | 6 | 9 | – |
| 5000 | 35 | 17 | 23 | 12 | 17 | – |
| 6000 | 40 | 20 | 26 | 14 | 20 | – |

| Besucherplätze | Hohe GL Frauen WC | Hohe GL Frauen WB | Hohe GL UR | Hohe GL Männer WC | Hohe GL Männer WB | Barr.fr. WC |
|---|---|---|---|---|---|---|
| 25 | 3 | 1 | 1 | 2 | 1 | 1 |
| 100 | 6 | 3 | 4 | 2 | 3 | – |
| 500 | 11 | 5 | 7 | 4 | 5 | 2 |
| 1000 | 18 | 9 | 12 | 6 | 9 | – |
| 2000 | 27 | 13 | 18 | 9 | 13 | – |
| 5000 | 50 | 25 | 33 | 17 | 30 | – |
| 6000 | 60 | 30 | 40 | 20 | 30 | – |

Vorraum je Toilettenraum: Handwaschbecken, Spiegel (ggf. großer Flächenspiegel), Ablage, Abfallbehälter, Seifenspender, Händetrocknung (Einmalhandtücher oder Warmlufttrockner); in Damenvorraum ggf. Schminkplätze.
WC-Kabinen: Kleiderhaken, Papierrollenhalter, wandhängende Toilettenbürste; Frauen: Hygienebeutelspender, Abfallbehälter mit Deckel.

**Kabinenmaße Versammlungsstätten — VDI 6000-3 (Tab. 2.18):**

| Kabinenart | Ohne Waschplatz Breite [cm] | Ohne Waschplatz Tiefe [cm] | Mit Waschplatz Breite [cm] | Mit Waschplatz Tiefe [cm] |
|---|---|---|---|---|
| WC-Kabine (Türaufschlag außen) | 90 | 125 | 115 | 125 |
| Vorraum vor Kabinen | 155 | – | 155 | – |
| Vorraum einbündig m. Urinalen gegenüber | 205 | – | 205 | – |
| Vorraum zweibündig | 200 | – | 200 | – |

---

### 2.2.3 Sanitärräume in Schulen und Kindergärten

Regelwerke: Landesverordnungen, **VDI 6000-6**.
Anwendungsbereiche: Kinderkrippen (bis 3 J.), Kindergärten (3–6 J.), Kinderhort/Kita (6–14 J.), Vorschule/Schulkindergarten (5–7 J.), Grundschulen (5–12 J.), weiterführende Schulen (ab 10 J.), Berufsschulen (ab 16 J.).

**Kindergärten/Kitas:**
- WC-/Waschräume direkt Gruppenräumen zugeordnet; Zusammenfassung für zwei Gruppen möglich.
- Kinderkrippe: WC gemeinsam für Jungen und Mädchen.
- Kindergarten: WC getrennt, Waschraum gemeinsam.
- Kindertagesstätte: Trennung sowohl WC als auch Waschraum.
- Sichtschutz zwischen WC-Becken: halbhohe Trennwände mit oder ohne Türen.
- Montagehöhen müssen Körpergröße der Kinder angepasst werden.

**Schulen:**
- WC-Anlagen grundsätzlich nach Geschlechtern getrennt (Ausnahme: Klassenraum-WC).
- Vorraum mit Handwaschbecken für jede WC-Anlage.
- Pausen-WCs: unmittelbar vom Pausenhof zugänglich; möglichst kein Innenlage.
- Stunden-WCs in jedem Geschoss: Entfernung vom letzten Klassenraum max. **40 m**.
- Barrierefreies WC: je ein WC pro Geschoss, möglichst nach Geschlechtern getrennt.
- Lehrer-WCs: gesondert in Verwaltungsnähe.
- Ausstattung WC-Kabinen Schulen: Kleiderhaken, Papierrollenhalter, wandhängende Toilettenbürste; Mädchen-/Frauen-WC: Hygienebeutelspender, Abfallbehälter mit Deckel.
- Vorräume Schulen: Spiegel, Seifenspender, Papierhandtuchspender, Abfallbehälter.

#### Barrierefreie Sanitärräume (DIN 18 040-2 und VDI 6000-1)

- Ziel: weitgehend selbstständige Nutzung ohne fremde Hilfe; individuelle Abstimmung mit Nutzer.
- Bewegungsflächen vor Sanitärobjekten: **120 × 120 cm** (barrierefrei); **150 × 150 cm** (rollstuhlgerecht); Überlagerung erlaubt.
- Wände: baulich für nachträgliche Montage von Stützgriffen vorzubereiten.
- Türen (Drehflügel): dürfen **nicht** in den Raum aufschlagen; lichte Breite mind. **90 cm**; Höhe über OKF mind. **205 cm**.
- Bei rollstuhlgerechten Wohnungen mit mehr als 3 Wohn-/Schlafräumen: zusätzlich nicht barrierefreies Bad mit mind. 1 Waschtisch + 1 WC.

**WC-Becken (rollstuhlgerecht):**
- Sitzhöhe inkl. WC-Sitz: **46–48 cm** über OKF.
- Zugangsseite neben WC: Bewegungsfläche mind. **90 cm** Breite × **70 cm** Tiefe.
- Gegenüberliegende Seite: mind. **30 cm**.
- Stützklappgriffe beidseitig: Abstand zwischen Griffen **65–70 cm**; ragen **15 cm** über Vorderkante hinaus; Höhe **28 cm** über Sitzhöhe.
- Spülung: im Greifbereich des Sitzenden (Hand oder Arm).

**Waschplatz (rollstuhlgerecht):**
- Unterfahrbar; Armatur max. **40 cm** von Vorderkante Waschtisch entfernt.
- Max. Höhe Waschtisch: **80 cm** über OKF.
- Armatur: Einhebelmischbatterie mit Temperaturbegrenzer und schwenkbarem Auslauf.

**Duschplatz (rollstuhlgerecht):**
- Stufenlos, niveaugleich mit angrenzendem Bodenbereich.
- Klappsitz: nachrüstbar; Sitzhöhe **46–48 cm**; hochklappbare Stützgriffe beidseitig.
- Duscharmatur: erreichbar aus Sitzposition in **85 cm** über OKF.
- Nachträgliches Aufstellen einer Badewanne im Duschbereich muss möglich sein (mit Lifter nutzbar).
