# Gebäudetechnik und Technischer Ausbau von Gebäuden — Teil 10
> Quelle: Gebäudetechnik und Technischer Ausbau von Gebäuden (buecher) · Seiten 401-440.

Dieser Teil behandelt ausschließlich raumlufttechnische Themen aus Kapitel 5: Kühldecken und Bauteilaktivierung, RLT-Zentralen (Aufbau, Schallschutz, Außenluft-Ansaugung), Kältetechnik (Kompressions- und Absorptionsverfahren, Umgebungsenergie, solare Kühlung), Luftkanäle (Materialien, Führung, Brandschutz), Raumströmung (Misch-, Verdrängungs-, Quelllüftung), dezentrale Systeme (Luft-Kältemittel-Anlagen, Fassadenlüftungsgeräte, Luftschleieranlagen) sowie Berechnungsgrundlagen für Volumenströme, Kanalquerschnitte, Kühllasten und Luftzustandsänderungen im h-x-Diagramm.

## Inhalt

### Kühldecken — Konstruktion und Leistungsgrenzen

Kühldecken zählen zum wichtigsten Element von Luft-Wasser-Anlagen. Bürogebäude weisen typischerweise innere Kühllasten von 40–80 W/m² auf, die von Personen, EDV-Geräten und Beleuchtung stammen; klassische Klimatisierung erfordert dafür hohe Luftwechselzahlen und großvolumige Kanäle. Kühldecken (auch als stille Kühlung bezeichnet) ersetzen Luft durch Wasser als Transportmedium — Umwälzpumpen benötigen nur etwa 5–10 % der Energie, die Ventilatoren für äquivalente Luftförderung bräuchten (konventionelle Klimaanlage: 40–50 % Energiekosten allein für Luftförderung).

**Bauformen:**
- Metallkassettendecken
- Brandrasterkassen
- Gipskartondecken
- Putzdecken
- Deckensegel (abgependelt)
- Streckmetalldecken
- Kapillarrohrmatten (3,4 mm Rohrdurchmesser, eng nebeneinander)

**Wirkungsprinzip geschlossener Kühldecken:** Raum wird überwiegend durch Wärmeabgabe zur kälteren Deckenfläche hin abgekühlt (physikalisch korrekt: keine Kältestrahlung, sondern fehlende Wärmestrahlung zur Decke). Zusätzlich kühlt sich aufsteigende Warmluft an der Deckenfläche ab und sinkt in die Aufenthaltszone zurück. Anteil Strahlung ca. 50 % — bei geöffneten Fenstern bleibt dieser Strahlungsanteil weitgehend erhalten.

**Spezifische Kühlleistungen nach Systemen:**

| System | Kühlleistung |
|--------|-------------|
| Geschlossene Kühldecke (Kapillarrohrmatten) | 40–100 W/m² |
| Offene Kühldecke (konvektiv, Kühlelemente abgependelt) | 40–150 W/m² |
| Deckensegel (freie konvektive Oberfläche) | bis 200 W/m² |

Ab 100 W/m² bei offenen Kühldecken können Zugerscheinungen auftreten; Ventilatorunterstützung widerspricht dem Grundprinzip minimaler Luftbewegung.

**Flächenkühlsysteme — Behaglichkeitsgrenzen:**
- Deckensysteme Kühlung: max. 100 W/m²
- Deckensysteme Heizung: max. 40 W/m²
- Fußbodensysteme Kühlung: max. 40 W/m²
- Fußbodensysteme Heizung: max. 100 W/m²

**Taupunktregelung:** Kaltwassertemperatur muss stets ausreichend über dem Taupunkt der Raumluft liegen (Richtwert 15–16 °C), um Kondensatbildung auszuschließen. Bei Fensterlüftung ist der Taupunkt der Außenluft zu berücksichtigen.

**Planungsdetails:** Kühldecken nehmen typischerweise 40–60 % der Bruttodeckenfläche ein; Restfläche für Sprinkler, Lautsprecher, Lüftungsöffnungen und Leuchten. Bei Einsatz auch für Heizzwecke: Strahlungsasymmetrie beachten (kann bei geringen Raumhöhen, wie in Büros üblich, als unangenehm empfunden werden).

**Alternativen zu Flächensystemen:** Kühlkonvektoren (Decken- oder Wandanordnung), Kapillarrohrmatten für Deckenhohlraum-Kühlung über offenen Rasterdecken, Konvektionsschächte (z. B. durch doppelte Schrankwände gebildet, erheblich höhere Kühlleistung).

### Bauteilaktivierung

In Massivbetondecken eingebettete Rohrregister dienen zur thermischen Entladung tagsüber aufgeheizter Baumassen (Verwaltungsbau). Heute werden Gebäude damit sowohl geheizt als auch gekühlt.

**Rohrsysteme:** PE-Xa, PE-Xc, HD-PE, Rohrdurchmesser 17–26 mm, Verlegeabstand 150–300 mm, Einbau in die neutrale Zone der Betondecke. Verlegung auch in Putzschicht oder in Fertigbetondecke möglich — je geringer der Aufbau oberhalb der Rohre, desto geringer die thermische Trägheit.

**Erreichbare Leistungen:** Kühlleistung bis 40 W/m², Heizleistung bis 50 W/m² (Dauerleistung 8–10 h). Systembedingte große Trägheit: individuelle Temperaturregelung ist nicht möglich. Ergänzende stationäre Heizkörper (meist an der Fassade) empfehlenswert für Spitzenlastüberbrückung im Winter.

**Einschränkungen:** Deckenuntersichten dürfen keine Bekleidungen oder Abhängungen aufweisen. Bei Leckagen sind im Beton eingebettete Rohre nicht zugänglich (Wartungsproblem, auch Alterung von Kunststoffleitungen zu beachten).

**Luftgeführte Bauteilaktivierung:** Bauteilaktivierung mit Luftleitungen möglich (verschiedene Varianten: Zuluft Decke/Abluft Überströmung, Zuluft und Abluft Decke, Zuluft Decke und Abluft Innenwand, Zuluft Fußboden/Abluft Überströmung). Wegen geringer Wärmeleitfähigkeit von Luft gegenüber Wasser selten eingesetzt; primär Option für Bürogebäude mit Platz im Flurbereich.

### RLT-Zentralen — Lage und Aufbau

Bei Gebäuden ab 3 Vollgeschossen werden Luftaufbereitungsanlagen in eigenen Räumen (Lüftungszentralen) untergebracht, wenn Luftkanäle in mehrere Geschosse oder Brandabschnitte führen. Lage möglichst nahe bei Wärmezentrale und Kälteanlage. Gemeinsame Unterbringung mit gas- oder ölgefeuerten Anlagen ist aus Feuerschutzgründen unzulässig.

**Lagervarianten und deren Eigenschaften:**
- Untergeschoss: günstige Schall-/Erschütterungsabschirmung, zentrale Wartung, leichte Montage; Nachteile: große Schachtquerschnitte, Außenluftansaugung in Bodennähe problematisch, ggf. zweigeschossige Unterkellerung nötig
- Dach/oberstes Geschoss: Zusammenfassung mit Heizung möglich, entlastet Untergeschoss; Nachteil: große Schachtquerschnitte, Schwingungslasten auf obere Gebäudeteile
- Zwischengeschoss (günstig für Hochhäuser): geringe Schachtquerschnitte, Heizkreise können bei hohen Gebäuden aufgeteilt werden (6 bar / 60 m WS nicht überschreiten); Nachteil: erhöhte Schalldämmmaßnahmen, Wärme und Kälte müssen aus Untergeschoss zugeführt werden

**Grobe Raumbedarfsermittlung:** Nach VDI 2050-1 anhand des Volumenstroms und der Art der Luftbehandlung (Diagramme für spezifische Luftströme von 6 bzw. 9 m³/(h·m²) über Bruttogrundfläche in 1000 m²).

**Kastengerät-Aufbau (Baukastenprinzip):**
- Wandabstand: mind. 50 cm
- Montagefläche vor Geräteeinheiten: mindestens Gerätebreite
- Fußboden: wasserundurchlässig, wannenartige Ausbildung mit Türschwellen und Bodenablauf
- Fußbodenverkehrslast: 5–15 kN/m²
- Wände/Decken: heller abwaschbarer Anstrich
- Schalt-/Überwachungseinrichtungen: eigene Wandfläche oder Raum (GLT)
- RLT-Zentralen gelten nicht als Aufenthalts- oder Arbeitsräume im Sinne der Landesbauordnung/Arbeitsstättenverordnung

**Einzelkomponenten der Klimaanlage:**
- Mischkammer: Mischen von Außen- mit Umluft
- Filter (ggf. mehrstufig): Rückhalt von Feststoffen ab bestimmter Teilchengröße; Filtertypen: Trockenfilter, ölbenetzte Filter, Elektrofilter; gebräuchlich: Zick-Zack-Filter, Taschenfilter. Filter-Warngeräte (optisch/akustisch) empfohlen
- Heiz-/Kühlregister: wasserdurchflossene Rohrregister
- Wäscher (Luftbefeuchter/Luftwäscher): Geruchseliminierung und Luftbefeuchtung über Düsenkammer mit Wasserkreislauf; wegen Bakterien/Pilz/Protozoen-Wachstum: alle Teile müssen für periodische Reinigung/Desinfektion zugänglich sein. Dampfbefeuchtung hygienisch besser (höhere Temperaturen), aber keine absolute Sterilität gewährleistet
- Beipass: Umluftbeimischung unter Umgehung der Aufbereitungsstufen
- Nachwärmer: zur Feuchteregulierung nach Taupunktkühlung, Luft wird auf Einblastemperatur erwärmt (ergibt verringerte relative und absolute Feuchte)
- Radialventilatoren (Zentrifugallüfter): Luftansaugung seitlich (axial), Förderung nach 90°-Umlenkung radial; bevorzugtes System
- Axialventilatoren (Propellerlüfter): bei gleicher Förderleistung lauter, daher nur im Industriebau (Pilzlüfter auf Dach) oder kurze Kanalstrecken
- Geräuschentwicklung aller Ventilatoren steigt mit zunehmender Umfangsgeschwindigkeit des Flügelrades

### Schallschutzmaßnahmen in RLT-Zentralen

Geräusche bis 90 dB (entspricht Pressluftbohrer in 5 m Entfernung) entstehen durch Motoren, Ventilatoren, Kompressoren.

**Maßnahmen:**
- Aggregate mit elastischer Aufstapelung auf Schwingungsdämpfer (Stahlrahmen); alternativ Gummi- oder Korkplatten unter Stahlbetonfundamenten
- Rohrleitungen: elastische Verbindungen (Kompensatoren)
- Luftkanäle: elastische Manschetten aus Segeltuch oder Kunststoff
- Wände/Decken zwischen RLT-Zentralen und Aufenthaltsräumen: hohes Flächengewicht nach DIN 4109
- Raumbegrenzungsflächen schallabsorbierend auskleiden (nichtbrennbare Dämmstoffe)
- Kulissen-Schalldämpfer in Lüftungsleitungen
- Richtwerte für Schalldruckpegel: DIN EN 16798

### Außenluft-Ansaugung

Anforderungen nach VDI 6022:
- Ansaugöffnungen in Erdgleiche oder Bodenvertiefungen sind unzulässig (Staub, Pilze, Bakterien)
- Mindesthöhe über Erdoberfläche: 3 m
- Außenluftansaugung direkt über Dächern und Fassadenvorsprüngen vermeiden
- Ausreichender Abstand zur Fortluft (Frischluft-Fortluft-Kurzschluss vermeiden)
- Zugänglichkeit für Wartung, aber nicht leicht für Fremdpersonen erreichbar
- Günstige Lage: Nord- oder Ostseite des Gebäudes (Schatten-/Leeseite)
- Freistehende 3–5 m hohe Ansaugstutzen auf Rasenflächen oder in Wasserflächen bewährt

**Erdwärmetauscher (EWT):** Außenluftansaugung über erdverlegte Kanäle in 3–4 m Tiefe wirkt energiesparend (Winter: Vorwärmung, Sommer: Vorkühlung). In 1–2 m Tiefe sind Temperaturdifferenzen von 10–15 K zur Außenluft möglich. Erreichbarer Temperaturhub: Berichte über bis zu 14 K, praktisch häufig nur 3–6 K.

**EWT-Effizienzparameter:**
- Verlegetiefe: je tiefer, desto gleichmäßigere Bedingungen und höhere Effizienz (aber höhere Baukosten)
- Rohrlänge: Wärmeaustausch höchster am Eintritt, nimmt mit Länge ab; Balance zwischen Wärmeaustausch und Druckverlust
- Luftgeschwindigkeit: 1,5–4,0 m/s (max. 4–5 m/s zur Begrenzung der Druckverluste)
- Rohrqualitäten: ab DN 500 Betonrohre; DN 150 aufwärts HDPE-, PVC- oder PE-Rohr; Gefälle mit Kondensatablauf verpflichtend
- Reinigungszugang vorsehen
- Bei belastetem Erdreich (z. B. Radon): Kondensat nicht versickern lassen, Pumpe an Entwässerungssystem anschließen

**Fortluft-Ausblasöffnungen:**
- Mehr als 3 m über Terrain
- Wiederansaugen durch ausreichenden Abstand zur Ansaugöffnung vermeiden
- Möglichst auf höchsten Gebäudeteilen (Geruchsbelästigung benachbarter Räume ausschließen)
- Ableitung über Dach meist günstigste Lösung; Fortluftventilator mit baulichen Vorkehrungen ggf. erforderlich
- Zusammenfassung mit Schornsteinmündung, Aufzugsmaschinenraum, Rückkühlanlage im Dachbereich sinnvoll; häufig Deflektorhauben

### Raumlufttechnik und Kühlung

**Wassergeführte Systeme:** Kaltwasser im geschlossenen Kreislauf (z. B. zu Kühldecken), Vorlauf 6 °C, Rücklauf 10–12 °C. Bei Flächentemperierungsanlagen höhere Temperaturen: 8–22 °C Kreislaufwasser. Unter 0 °C: Wasser-Ethylen-Glykol-Gemisch als Frostschutz.

**Kaltdampf-Kompressionskältemaschine:** Hauptkomponenten: Kompressor (meist Elektromotor), Kondensator/Verflüssiger (Wärmeabgabe), Expansionsdrossel (Druckreduzierung), Verdampfer (Wärmeaufnahme). Kältemittel verdampft auf kalter Seite, Druck erhöht auf warmer Seite, Wärmeabgabe an Umgebung oder Nutzkreislauf, dann Verflüssigung. Primärenergieaufwand erheblich (Elektromotor-Antrieb).

**Kühlturm (Rückkühlwerk):** Erwärmtes Kühlwasser kommt fein verteilt mit Luft in Berührung, gibt Wärme an Atmosphäre ab. Etwa 10 % des Wassers verdunstet (Verdunstungswärme entweicht). Geräusche bis 80 dB — daher meist auf Dächern. Legionellengefahr: Außenluft-Ansaugstellen nicht in unmittelbarer Nähe von Kühltürmen. Schwadenbildung im Winter: Fleckenbildung an metallischen Fassadenteilen möglich.

**Kältemaschinenraum:** Möglichst nahe der RLT-Zentrale an Außenwand. Schwere Aggregate: Einbringmöglichkeiten planerisch berücksichtigen. Wände/Decken: schwere Materialien für hohe Schalldämmung. Verdichter/Pumpen: schwingungsgedämpft auf Fundamenten. Entlüftung nach außen (Kältemittelleckagen). Übertreten von Kältemitteln in Nachbarräume/Treppenräume/Flure/enge Höfe ausschließen. Mindestens eine dicht schließende, nach außen aufgehende Tür je Maschinenraum, die möglichst ins Freie führt.

**Absorptionskälteprozess:** Unterscheidet sich vom Kompressionsprozess: kein mechanischer Kompressor, sondern unterschiedliche Verdampfungsdrücke von Lösungsmitteln. Antrieb durch Wärmequelle (Abwärme, Fernwärme, Gasverbrennung). Primärenergieaufwand deutlich geringer als elektrisch betriebener Kompressionsprozess, wenn geeignete Wärme verfügbar ist. Ideal: Kombination mit Kraft-Wärme-Kopplung (KWK) — Wärmeüberschuss im Sommer für Sorptionskältemaschine. Leistungszahlen: einstufig thermisch ca. 0,7; zweistufig ca. 1,1.

### Kühlung mit Umgebungsenergie

Alternativen zu Kältemaschinen (primärenergieschonend):
- Grundwasserkühlung (genehmigungspflichtig, häufig nicht realisierbar wegen unzureichendem Grundwasserleiter)
- Erdsonden oder Erdkollektoren
- Energiepfähle
- Erdreich ab 10–20 m Tiefe: gleichmäßig niedrige Temperaturen nutzbar

Funktionsprinzip: Wärme in Räumen über Flächenkühlsysteme (Kühldecken/Bauteilaktivierung) bei Oberflächentemperaturen ca. 17 °C aufnehmen. Wasser auf ca. 19–23 °C erwärmt, im Erdreich wieder auf 17 °C abkühlen. Nur Pumpenenergie für Umwälzung notwendig. Planungshinweise: VDI 4640.

### Solare Kühlung

**Thermisch angetriebene Systeme (offenes Verfahren — DCS, Desiccant Cooling System):**
- Außenluft über Entfeuchtungsrad (Sorptionsrad) getrocknet
- Im rotierenden Wärmetauscher im Gegenstrom zur Abluft vorgekühlt
- Im Verdunstungskühler weiter abgekühlt
- Abluft durch Befeuchter bis Sättigungspunkt befeuchtet; Wärme im Wärmerad aufgenommen; Antriebswärme aus Solarspeicher oder Zusatzwärmeerzeuger
- Erforderlicher solarer Deckungsanteil für Kühlung: 50–55 %; darunter wäre konventionelle Kompressionskältemaschine primärenergetisch günstiger
- Kombinierbar mit Kompressionskältemaschine als Redundanz (nur bei unzureichender Solarenergie aktiv)
- Nachteil: deutlich höhere Investition; besonders sinnvoll in Ländern mit hoher Solareinstrahlung

**Photovoltaik-Kühlsystem:** Solarstrom direkt für Kompressionskältemaschine; einfacherer Aufbau und einfachere Handhabung als solarthermische Systeme. Untersuchungen zeigen grundsätzliche Überlegenheit des PV-Kühlsystems.

### Luftkanäle

Investitionskostenanteil der Luftkanäle an RLT-Anlage: ca. 50 %.

**Materialien:**
- Verzinktes Stahlblech (häufigste Verwendung): glatt, gut reinigbar; geringe Feuerbeständigkeit; Querschnitte rund, rechteckig, flachoval. Rechteckige Kanäle sind zwar teurer als spiralgefalzte Rundrohre, passen sich besser beengten Verhältnissen an (Höhe reduzierbar). Seiten durch Bombierung (Abkantungen) gegen Resonanzschwingungen stabilisiert
- Eddelstahl (V2A, V4A): Sonderfälle
- Faserarmierter Mineralpressstoff (Zement/Gips-Basis mit Glas- oder Mineralfaserarmierung): feuerwiderstandsfähig L 30–L 90, gut anpassbar, preisgünstig
- Kunststoffe (PVC, PE, PP): brennbar, nur innerhalb eines Brandabschnitts, speziell für Laboranlagen (chemikalienresistent); bilden Brandlasten, tropfen bei Wärmeeinwirkung
- Aluminium: in Industriezweigen mit Korrosionsbeständigkeits- oder Funkenbildungs-Anforderungen
- Beton/Mauerwerk: bei längeren Strecken rissgefährdet
- Steinzeugrohre: nur für aggressive Dämpfe in Laboratorien
- Flexible Rohre/Spiralschläuche (Glasfasern, Kunststoff, Aluminium, Elastomer): max. Durchmesser ca. 40 cm; Länge soll 20-fachen Durchmesser nicht überschreiten; nicht zur Überbrückung von Brandabschnitten geeignet

**Druckverluste bei verschiedenen Querschnittsformen (bei gleicher Querschnittsfläche, Rundkanal Ø 40 cm = 100 %):**
- Rund: 100 % (Referenz)
- Quadratisch 35/35 cm: 120 %
- Flachoval: 106 %
- Rechteckig 15/83 cm: 175 %

**Führung der Luftkanäle:**
- Vertikal: Schächte in Gebäudekernen (Ortbeton, Windsteifigkeit)
- Jeder Schacht, der mehr als 2 Vollgeschosse überbrückt: eigener Brandabschnitt mit Feuerschutzklappen an horizontalen Abzweigungen und Feuerschutztüren an Zugängen
- Horizontal: Hohlraum zwischen Rohdecke und Abhängdecke; freie Durchgangshöhe ca. 40 cm; mit deckenbündigen Einbauleuchten, Luftdurchlässen und Nachbehandlungseinrichtungen ca. 60–70 cm nötig
- Waagerechte Leitungen nur an Stahlbetonbauteilen befestigen; senkrechte Leitungen nur an Massivwänden

**Aussparungen in Stahlbetonbalken:**
- Günstigste Stelle: Feldmitte (bei gleichmäßiger Belastung Querkraft = 0)
- Ungünstig: Nähe der Auflager (Schrägeisen und Bügelarmierung häufen sich)
- Runde/ovale Aussparungen vorteilhafter als rechteckige (Kräftefluss und Bewehrungsverlegung)
- Plattenbalken erlauben größere Öffnungen als einfache Balken (Deckenplatte übernimmt Druckspannungen)
- Stahlkonstruktionen leichter nachzurüsten/anpassbar als Stahlbetonbalken

**Konstruktive Details Kanalführung:**
- Innenradius bei Umlenkungen: mindestens 10 cm
- Neigungswinkel bei Querschnittsveränderungen: nicht größer als 45°
- Bei beengten Platzverhältnissen: Lenkflächen/Leitbleche zur Druckverlustreduktion
- Energieaufwand für Luftförderung steigt mit dem Quadrat der Luftgeschwindigkeit

**Schalldämpfer:** Kulissen aus Glas- oder Mineralwolle wandeln Schallenergie durch Reibung in Wärme um; Verbindung mit raumtrennenden Wänden/Decken, um Umgehung zu verhindern; Strömungsrauschen soll minimal sein.

**Reinigungsöffnungen:** Besonders nahe Richtungsänderungen erforderlich; Mindestabmessungen: 30/10 cm bzw. 60/50 cm für bekriechbare Öffnungen. Ohne Reinigungsöffnungen entstehen Schmutzansammlungen und Bakterienherde (Sick-Building-Syndrom). Hygienevorschriften: VDI 6022.

**Wärmedämmung Luftkanäle:**
- Dämmstoffdicke: 30–80 mm (je nach Querschnitt und Temperaturdifferenz)
- Kaltluft führende Kanäle: lückenlos dampfdichte Dämmung (Kondensatschutz); Dämmstoffdicke größer als bei Warmluftkanälen
- Abluftkanäle: nicht gedämmt, außer bei Wärmerückgewinnung
- Brandschutz: nichtbrennbare Dämmstoffe (Glasfasern, Steinwolle)
- Im Maschinenraum (direkter Zugang): Schutzmante (Blech); an übrigen Strecken: Alu-Kaschierung

### Brandschutzmaßnahmen für RLT-Anlagen

Grundlage: bauaufsichtliche Richtlinien über brandschutztechnische Anforderungen an Lüftungsanlagen (RbAL) der Bundesländer, DIN 4102-4.

**Feuerwiderstandsfähige Stahlblechkanäle (L 30–120):** mind. 1,5 mm dickes verzinktes Stahlblech, zweilagige Dämmschicht aus gesteppten Mineralfasermatten (Schmelzpunkt > 1000 °C) oder Silikatplatten.

**Längenänderung Stahlblech unter Temperatureinwirkung:** 1,1–1,95 mm/m je 100 K Temperaturerhöhung; bis zur Zerstörung bei ca. 700 °C etwa 8–13 mm/m. Kompensatoren in ca. 5 m Abständen erforderlich, um Eindrücken von Wänden oder Beschädigung von Brandschutzklappen zu verhindern.

**Kanäle aus Kunststoff:** brennbar, allenfalls für Überbrückung einer Decke in Gebäuden mit 2 Vollgeschossen geeignet.

**Brandschutzklappen (Feuerschutzklappen):**
- Auslösung über Schmelzlotglieder, Rauchmelder, Thermostate oder Steuerbefehl
- Anzuordnen wo Kanäle durch Brandabschnitte trennende Wände und Decken führen
- Auch Installationsschächte über mehr als 2 Vollgeschosse und Treppenräume = Brandabschnitte
- Einbau fest in Decken/Wände, so dass auch bei abgerissenem Kanal funktionsfähig
- Klappenstellung: optisch angezeigt
- Entfall möglich, wenn Lüftungsleitungen selbst feuerwiderstandsfähig ausgeführt oder in feuerwiderstandsfähigem Schacht geführt werden (dann keine Wartung der Klappen; höhere Anlagekosten)

**RLT-Zentralen Brandschutz (ab 3 Vollgeschossen):**
- Lüftungszentralen + Hauptschächte = Brandabschnitt
- Tragende Bauteile + Decken/Wände zu anderen Räumen (z. B. Heizräume): mind. F 90
- Andere Wände/Decken/Fußböden: nichtbrennbare Baustoffe
- Wandöffnungen (Türen) zu anderen Räumen: Abschlüsse mind. T 30
- Keine unmittelbare Verbindung mit Aufenthaltsräumen
- Von jeder Stelle: max. 40 m zum nächsten Ausgang ins Freie oder Rettungsweg
- Türen: in Fluchtrichtung aufschlagend, möglichst zweiflüglig, möglichst dicht schließend
- Fenster in Technikkzentralen: nicht erforderlich

### Raumströmung — Lüftungssysteme

**Unterscheidung Luftdurchlässe:**
- Zuluftdurchlass / Abluftdurchlass
- Deckendurchlass / Wanddurchlass

**Verdrängungslüftung (Kolbenströmung):**
- Laminar, ohne Turbulenz; geradlinige Strömungspfade
- Anwendung: OP-Räume, Reinräume, Farbspritzräume, Laboratorien
- Zuluft über gesamte Wandfläche gleichmäßig eingebracht, gegenüberliegend abgeführt
- Keine gleichmäßige Lufterneuerung unter realen Bedingungen erreichbar; praxisnäher: impulsarme Strömung

**Quelllüftung (Sonderform der Verdrängungslüftung):**
- Thermisch induzierte Strömung; Luft in Bodennähe impulsarm (<0,2 m/s) eingebracht
- Zulufttemperatur 2–4 K unter Raumtemperatur
- Thermischer Auftrieb an Wärmequellen (Personen, Geräte) treibt Strömung nach oben
- Schadstoffkonzentrationen nach oben verdrängt; hohe Luftqualität im Aufenthaltsbereich
- Quellauslässe: Vlies, Schaumstoff oder feingelochtes Blech; max. 0,80 m Höhe über Fußboden
- Fußleistenartige Elemente (ca. 3 × 9 cm Querschnitt): versorgen Räume bis 9 m Tiefe
- Niveaugleiche Bodenauslässe (in Doppelböden): Abmessungen ähnlich wie Elektro-Auslässe
- Abluft stets im Deckenbereich
- Kühllastgrenze: ca. 35 W/m² in Büroräumen (max. 25–35 W/m²)
- Einsatz: Große Raumhöhen, hoher Luftbedarf, geringe Kühllast; Theater, Restaurants, Sporthallen, Büros, Produktionshallen mit Wärme/Luftverunreinigungen

**Vorteile Quelllüftung:**
- Hohe thermische Behaglichkeit (niedrige Luftgeschwindigkeiten und Turbulenzgrade)
- Wirksame Schadstoffentfernung
- Gute Ausnutzung freier Kühlung
- Problemloser Betrieb mit variablem Zuluftvolumenstrom
- Gut kombinierbar mit Kühldeckensystem

**Nachteile Quelllüftung:**
- Beschränkte Kühlleistung (max. 25–35 W/m²)
- Nur für Kühlung, nicht für Heizung geeignet
- Bei Kombination mit Kühldecke: Temperaturprofil gestört, Vorteile teilweise aufgehoben
- Große Zuluftdurchlässe nötig
- Räume nicht frei möblierbar

**Mischlüftung (Strahllüftung):**
- Am weitesten verbreitete Raumströmungsart
- Zuluft über hochinduktive Durchlässe mit relativ hoher Geschwindigkeit; Raumluft wird mitgerissen (Induktionseffekt)
- Coanda-Effekt: Luftstrahl in Deckennähe aus Wandöffnung legt sich an Decke an; gilt auch für Deckenauslässe in Wandnähe
- Annähernd gleiche Temperatur, Feuchte und Schadstoffkonzentration im gesamten Raum
- Kühlleistung bis 60 W/m²
- Große Auswahl an Zuluftauslässen; gut mit wassergeführten Systemen kombinierbar
- Abluft vornehmlich in Deckennähe

**Nachteile Mischlüftung:**
- Tiefere Einblastemperaturen als Quelllüftung
- Leicht höherer Energiebedarf im Kühlfall
- Gleichmäßige Schadstoffkonzentration im gesamten Raum

**Lüftungseffektivität (nach DIN EN 16798-3):**
Formel: εV = (cETA − cSUP) / (cIDA − cSUP)
- cETA: Verunreinigungskonzentration Abluft [mg/m³]
- cIDA: Verunreinigungskonzentration Raumluft im Atmungsbereich [mg/m³]
- cSUP: Verunreinigungskonzentration Zuluft [mg/m³]

**Typische Lüftungseffektivitätswerte:**

| Luftverteilung | Effektive Geschwindigkeit | Lüftungseffektivität (Kaltluft ΔΘ<0) | Lüftungseffektivität (Warmluft) |
|----------------|--------------------------|--------------------------------------|--------------------------------|
| Horizontaler Mischstrahl | >1,5 m/s | 0,9–1,1 | nicht empfohlen (hohe Decke) |
| Horizontaler Mischstrahl | <0,5 m/s | 0,7–0,9 | nicht empfohlen |
| Vertikaler Mischstrahl | alle Verteiler | 0,9–1,1 | 0,6–0,8 |
| Verdrängungslüftung | — | 1,0–2 | 0,2–0,7 |

**Einflussgrößen auf Luftführung im Raum:**
- Strahltemperatur (hohe Temperaturen bewirken Auftrieb)
- Art und Ausbildung des Luftauslasses (hochinduktive Auslässe bauen Temperaturdifferenzen schnell ab)
- Abstände zwischen Luftauslässen (gegenseitige Beeinflussung möglich)
- Abluftöffnungen haben keinen signifikanten Einfluss auf das Strömungsbild (Ausnahme: Verdrängungslüftung)
- Möblierung kann Quellluftsysteme beeinträchtigen (Bodenfreiheit eingeschränkt)

**Gleichmäßigste Luftverteilung:** Lüftungsdecken mit Loch- oder Schlitzdecken; Deckenhohlraum bildet Zuluftplenumkammer; ab ca. 35–40 cm Abhängehöhe ausreichend.

### Luftdurchlässe — Bauarten und Kenndaten

| Typ | Geometrie | Volumenstrombereich |
|-----|-----------|---------------------|
| Drallauslass (Decke) | Quadratisch, rund | 100–3.000 m³/h |
| Schlitzauslass | Ein- oder mehrschlitzig, bis 6 m Länge | 60–500 m³/h |
| Tellerventil | Rund, für Zu- und Abluft | 20–400 m³/h |
| Lüftungsgitter | Rechteckig, verschiedene Bauarten | 200–1.000 m³/h |
| Stufendurchlass | Drall- oder Quellluftauslass | 8–150 m³/h |
| Bodendurchlass (Doppelboden) | Quadratisch/Rund, Drall oder Quellluft | 20–360 m³/h |
| Weitwurfdüse | Rund (Hallen, Konzertsäle) | 40–10.000 m³/h |
| Kanaleinbaugitter | Rechteckig | 100–1.000 m³/h |

**Deckendrallauslässe:** Drallstrahl durch Lamellenanordnung; hohe Induktion baut Luftstrahlgeschwindigkeit schnell ab; für Büros, Verkaufsstätten, Restaurants, Kinos; ggf. motorische/manuelle Lamellenverstellung bei Temperaturbetriebswechsel.

**Schlitzauslässe:** Tangentialer Lufteintrag; bei geringer Raumhöhe geeignet; bis 6 m Länge; kombinierbar mit Zu- und Abluft in einem Element; in Gipskartondecken häufig.

**Bodendurchlässe:** In Doppelböden; bei Quellluftsystemen impulsarm; bei thermisch hochbelasteten Räumen als Bodendrallauslässe.

**Weitwurfdüsen:** Für Hallen; sog. Über-Kopf-Lüftung: Luft oberhalb der Aufenthaltszone ausgeblasen, geräuscharme Luftaustauschwalze erzeugt.

### Lufthygiene und Sick-Building-Syndrom

Ursachen des Sick-Building-Syndroms: zu geringe Frischluftraten, verschmutzte Filter (häufigste Ursache), kontaminierte Kanäle (Keime, Pilzsporen), verschlammte Luftbefeuchter/-wäscher; Schadstoffkonzentrationen aus Baumaterialien/Möbeln (Radon, Formaldehyd) oder Geräten (Ozon).

Hygienische Anforderungen: VDI 6022 legt Standards für Planung, Ausführung, Wartung, Reinigung und Schulung fest.

**Einregulierung:** Endgültige Einregulierung erst nach Bezug der Räume möglich (vorher: Handwerker tätig, Türen/Deckenabhängungen fehlend, Nutzerlasten nicht vorhanden). Bei Übergabe: Messprotokoll mit Soll-/Ist-Werten.

### Luft-Kältemittel-Anlagen (dezentrale Systeme)

Einbauformen: Deckeneinbaugerät, Aufputzgerät (Decke/Wand), Brüstungsgerät.
- Nachteil: häufig hohes Geräuschniveau, Zugerscheinung, Strom als Energiequelle
- COP im Heizbetrieb bei niedrigen Außentemperaturen besonders gering
- Multi-Split-System: mehrere Innengeräte an einem Außenteil; bis ca. 140 kW Kälteleistung / 160 kW Heizleistung je Kreislauf
- VRF-Technik: Geräte nahe Außenwand mit Außenluftanschluss, individuelle Temperaturregelung über Massenstromregelung
- Für jedes Innenteil: Stromanschluss + Kondensatleitung mit Anschluss an Abwassernetz
- Anwendung: Bürogebäude, Hotels
- Schrankklimageräte/Truhenklimageräte: luftgekühlter Kondensator, Außenwand- oder Kanalanschluss erforderlich; Anwendung: Serverräume, Verkaufsstätten

### Fassadenlüftungsgeräte (dezentrale Lüftung)

Außenluftstrom direkt aus Fassade zum Gerät; keine lufttechnischen Installationen im Gebäude.

**Vorteile dezentraler Lüftung:**
- Individuelles Raumklima, bessere Nutzerakzeptanz
- Einfache Anpassung an Raumnutzung/-größe; nachrüstbar; variable Luftströme
- Redundanz bei Störungen
- Niedrigerer Energiebedarf; kurze Leitungslängen, kleinere Druckverluste; Lüftung nur bei Anwesenheit
- Niedrigere Investitionskosten; weniger zentrale Technik und Räume
- Kleinere Geschosshöhen; weniger Schächte; größerer architektonischer Freiraum

**Gerätekonzeptionen:**
- Unterflur-Zuluftgerät kombiniert mit Überströmelement (Abmessungen typisch B: 1100–1500 mm, H: 150–200 mm, T: 300–830 mm; Nennluftmenge 100–150 m³/h; Heizleistung 500–600 W; Kühlleistung 250–300 W/m²)
- Kombiniertes Zu-/Abluftgerät mit Wärmerückgewinnung an Brüstung
- Unterflur-Zuluftgerät kombiniert mit zentraler Abluftanlage

**Pulsierende Lüftung (Wechselbetrieb):** Einzelne Fassadenöffnung saugt abwechselnd an und bläst aus; hoher Wärmerückgewinnungsgrad bei kleiner Bauart; Wärme im Regenerator gespeichert/abgegeben. Typische Abmessungen (Hersteller LTG): 990 × 322 × 762 mm; Zyklen 40 s; Nennvolumenstrom 120 m³/h.

**Besonderer Hinweis:** Einfluss des Winddrucks auf Volumenstrom beachten; Temperaturgrenzschicht an Fassade kann Zulufttemperatur beeinflussen. Wärme/Kältezuführung: 2-, 3- oder 4-Leitersystem.

### Luftschleieranlagen

Einsatz an häufig geöffneten Toren und Zugängen von Kaufhäusern, Ladenpassagen, Industriehallen. Betriebskosten ca. 20–40 % der Kosten bei unabgeschirmten Öffnungen.

**Luftführungssysteme:**
- Seitlich horizontal blasend
- Vertikal blasend (Unterflur): beste Wirkung (kalte Außenluft im unteren Torbereich optimal abgefangen); bauseitig Blechkanal mit Düsenschlitz in Fundamenten einzubetonieren
- Mit zusätzlichem horizontalem Abluftkanal am Torsturz: für Tore ab 5–6 m Breite; noch effektiver

**Kaltluftschleier-Anlagen:** Betriebskosten nur ca. 5–10 % der Warmluftschleier-Anlagen; nur für Fahrverkehr (nicht Personenverkehr) geeignet.

**Warmluftschleier (Personeneingänge):** Meist von oben eingetragen; Variante mit Absaugkanal unter dem Zugang am wirksamsten (Kaltluft wird abgesaugt, erwärmt, von oben wiedereingeblasen).

### Berechnungen von RLT-Anlagen

**Volumenstromberechnung:**
- qVt = V × n (Raumvolumen × Luftwechsel)
- qVt = A × n (Fläche × flächenbezogener Luftwechsel)
- ρL (Luft) = 1,2 kg/m³ bei 20 °C; cρL = 1,0 kJ/(kg·K)
- Wärmestrom: Q̇ = n × V × ρL × cρL × (θi − θo)

**Berechnungsbeispiel Geschäftshaus:**
- 5000 m² Verkaufsfläche, spezifischer Luftvolumenstrom 12 m³/(h·m²)
- Volumenstrom: 60.000 m³/h
- Einblastemperatur 15 °C, Außentemperatur Sommer 32 °C
- Kühlleistung: Q̇ = 60.000/3600 × 1,2 × 1,0 × (32−15) = 340 kW

**Luftwechselzahlen für verschiedene Nutzungen:**

| Raumart | Stündlicher Luftwechsel |
|---------|------------------------|
| Baderäume | 4–6-fach |
| Büroräume | 3–6-fach |
| Gasträume | 5–10-fach |
| Hörsäle | 8–10-fach |
| Kantinen | 6–8-fach |
| Kaufhäuser | 4–6-fach |
| Kinos/Theater (Rauchverbot) | 4–6-fach |
| Kinos/Theater (ohne Rauchverbot) | 5–8-fach |
| Operationsräume | 15–20-fach |
| Schulen | 4–5-fach |
| Schwimmhallen | 3–4-fach |
| Sitzungszimmer | 6–8-fach |
| Toiletten | 4–6-fach |
| Versammlungsräume | 5–10-fach |
| Werkstätten ohne besondere Luftverschlechterung | 3–6-fach |

**Netto-Bodenfläche je Person (DIN EN 16798-3):**

| Nutzungsart | Netto-Bodenfläche [m²/Person] |
|-------------|------------------------------|
| Großraumbüro | 12 |
| Einzel-/Gruppenbüro | 10 |
| Sitzungsraum | 3,0 |
| Kaufhaus | 4,0 |
| Klassenraum | 2,5 |
| Krankenhausstation | 10 |
| Hotelzimmer | 10 |
| Restaurant | 1,5 |

**Außenluftvolumenstrom je Person für Schadstoffverdünnung (DIN EN 16798-1):**

| Kategorie | Erwarteter Anteil Unzufriedener | Luftstrom je Person [l/s] |
|-----------|-------------------------------|---------------------------|
| I | 15 % | 10 |
| II | 20 % | 7 |
| III | 30 % | — |
| IV | >30 % | <4 |

**Kanalquerschnitt — Luftgeschwindigkeiten:**
- Niederdruck-Anlagen: 4–12 m/s
- Hochdruck-Anlagen: 12–25 m/s
- Querschnitt A = Volumenstrom / Luftgeschwindigkeit

**Berechnungsbeispiel Kanalquerschnitt (Verwaltungsgebäude):**
- 4000 m² Hauptnutzfläche × 12 m³/(h·m²) = 48.000 m³/h
- 400 m² Flure × 5 m³/(h·m²) = 2.000 m³/h
- Summe: 50.000 m³/h
- Luftgeschwindigkeit ND-Anlage: 7 m/s
- A = 50.000 / 3600 / 7 = 1,48 m² → gewählt 2 m² (1,20 × 1,70 m = 2,04 m²)

**Kühllast-Bilanz:**
Gesamtkühllast = Transmission Wand (W) + Transmission Glas (T) + Solare Strahlung (S) + Infiltration (FL)
- Innere Kühllasten: 20–150 W/m²
- Äußere Kühllasten je nach Glasanteil/Ausrichtung/Sonnenschutz: 25–200 W/m²
- Außenliegender Sonnenschutz kann bis zu 80 % des solaren Wärmeeintrags reduzieren
- Selektiv beschichtete Gläser lassen weniger Solarstrahlung durch
- Üblicherweise thermische Simulationsprogramme eingesetzt

**Zustandsänderungen im h-x-Diagramm (Mollier):**
- Lufterwärmung: Enthalpie steigt, Temperatur steigt, Wassergehalt konstant, relative Feuchtigkeit sinkt
- Rekuperative Wärmerückgewinnung: Außenluft erwärmt sich, Raumluft gibt Wärme ab (Kreuzstromwärmetauscher)
- Regenerative Wärmerückgewinnung (Sorptionswärmerrad): Feuchtigkeitsübertragung möglich
- Luftkühlung: Temperatur sinkt; bei Sättigungspunkt Kondensat (Kühlung entlang Sättigungslinie); Kondensatableitung erforderlich
- Entfeuchtung durch Kühlung + Nacherwärmung: hoher Energieverbrauch
- Befeuchtung mit Dampf: nahezu konstante Temperatur; adiabat (Verdunstung): Temperaturabsenkung

### Bürogebäude — Systemauswahl

Für Verwaltungsgebäude in deutschen Klimazonen werden überwiegend Luft-Wasser-Anlagen konzipiert: Kombination von Flächentemperierungssystemen (Kühldecke/Bauteilaktivierung) mit kontrollierten Lüftungsanlagen (Quellluft oder Mischluft). Reine Nur-Luftanlagen selten geplant. Innere Lasten: Beleuchtung 6–15 W/m² (NGF), durchschnittliche Aufnahme 0–4 W/m² (NGF), Personen, Maschinen.
