# Gebäudetechnik und Technischer Ausbau von Gebäuden — Teil 11
> Quelle: Gebäudetechnik und Technischer Ausbau von Gebäuden (buecher) · Seiten 441-480.

Dieser Teil schließt das Kapitel Raumlufttechnik (Abschn. 5.10, Beispiele für Büros, Schulen, Hotels, Verkaufsstätten, Krankenhäuser) ab und leitet dann in das umfangreiche Kapitel 6 Elektrotechnik über. Der elektrotechnische Abschnitt (6.1 Starkstrom) deckt Stromzuführung, Netzformen, Niederspannungsanlagen, Zähleranlagen, Leitungsmaterial, Verlegearten, Schalter, Steckdosen und raumspezifische Installationsplanung für Wohnbauten ab.

## Inhalt

### 5.10 Raumlufttechnik-Beispiele (Fortsetzung)

#### 5.10.1 Bürogebäude — Kühllast- und Lüftungsrichtwerte

Für Bürogebäude werden Kühllastabführungen von 20–80 W/m² Nettogrundfläche (NGF) bei unterschiedlichen Luftführungssystemen angegeben. Bei Luft-Wasseranlagen kommen zusätzliche Leistungen, etwa aus Kühldecken, hinzu.

**Maschinenlasten Büro (nach VDI 3804)** — ausgewählte Geräte:

| Gerät | Betrieb (W) | Stand-by (W) | Sleep (W) | Off (W) | Stromarbeit (Wh/d) | Kühllast-max (W) |
|---|---|---|---|---|---|---|
| TFT-Bildschirm 17" | 25 | 25 | 1 | 1 | 192 | 25 |
| Workstation | 240 | 120 | 3 | 2 | 1045 | 144 |
| Desktop PC | 90 | 60 | 2 | 1 | 370 | 50 |
| Notebook-PC | 38 | 25 | 2 | 1 | 158 | 21 |
| Arbeitsplatz-Mehrzweckgerät | 30 | 10 | 3 | 1 | 112 | 12 |
| Fax/Laserdrucker 30 S/min | 800 | 100 | 5 | 1 | 1078 | 186 |

**Außenluftvolumenströme Büro (nach VDI 3804, Tab. 5.31):**

| Personendichte | Kat. I l/(s·m²) | Kat. II l/(s·m²) | Kat. III l/(s·m²) |
|---|---|---|---|
| 1 Person/10 m² | 1,0 [3,6 m³/(h·m²)] | 0,7 [2,5] | 0,4 [1,4] |
| 1 Person/12 m² | 0,83 [3,0] | 0,58 [2,1] | 0,33 [1,2] |
| Gebäude sehr schadstoffarm | 0,5 [1,8] | 0,35 [1,3] | 0,2 [0,7] |
| Gebäude schadstoffarm | 1,0 [3,6] | 0,7 [2,5] | 0,4 [1,4] |
| Gebäude nicht schadstoffarm | 2,0 [7,2] | 1,4 [5,0] | 0,8 [2,9] |

**Empfohlene Lüftungsraten Nichtwohngebäude (Tab. 5.29, nach DIN EN 16798)** — ausgewählte Raumtypen, Grundfläche je Person / Gesamtvolumenstrom l/(s·Person) bei drei Kategorien:

- Einzelbüro (10 m²/P): Kat. I: 1,5 / Kat. II: 1,0–1,4 / Kat. III: 0,6–0,8 l/(s·m²) gesamt
- Großraumbüro (15 m²/P): Kat. I: 1,2–2,7 / Kat. II: 0,8–1,9 / Kat. III: 0,5–1,1
- Konferenzraum (2 m²/P): Kat. I: 5,5–7,0 / Kat. II: 3,8–4,9 / Kat. III: 2,2–2,8
- Hörsaal/Zuschauerraum (0,75 m²/P): Kat. I: 15,5–17 / Kat. II: 10,8–11,9 / Kat. III: 6,4–6,8 (Hinweis: Spaltenhinweis 6,0+0,8 ergibt 6,8, nicht 0,8 allein)
- Restaurant (1,5 m²/P): Kat. I: 7,5–9,0 / Kat. II: 5,2–6,3 / Kat. III: 3,0–3,6
- Klassenraum (2,0 m²/P): Kat. I: 5,5–7,0 / Kat. II: 3,8–4,9 / Kat. III: 2,2–2,8
- Kindergarten (2,0 m²/P): Kat. I: 6,5–8,0 / Kat. II: 4,5–5,8 / Kat. III: 2,6–3,2
- Kaufhaus (7 m²/P): Kat. I: 3,1–5,1 / Kat. II: 2,2–3,6 / Kat. III: 1,3–2,1

#### 5.10.2 Schulen

Klassenräume erfordern wegen hoher Personendichte raumlufttechnische Anlagen; Fensterlüftung und reine Abluftanlagen sind wegen mangelnder Behaglichkeit und fehlender Wärmerückgewinnung ungeeignet. Dezentrale Geräte (Brüstungs-, Decken-, Standgeräte) oder zentrale Anlagen mit Volumenstromreglern sind bevorzugt einzusetzen.

Außenluftmenge: je nach Kategorie bis 36 m³/(h·Person) bzw. bis 72 m³/(h·Person); flächenbezogen 8–26 m³/(h·m²). Für schadstoffarme Schulgebäude wird eine Außenluftrate von max. 15–40 m³/(h·m²) angesetzt — kleinerer Wert für Kleinkinder, höherer für Lehrkräfte.

Für Temperaturanpassung bei Lastwechseln sind stets Zusatzheizflächen (statische Heizung, Deckensegel oder Nachheizregister über Luft) erforderlich. Auch in Passivhausschulen haben sich separate statische Heizflächen zur Temperaturregelung bewährt, weil thermische Lasten stark schwanken.

Fünf Systemvarianten für Schulen (Abb. 5.128):
- A: Dezentrales Wandgerät
- B: Dezentrales Deckengerät
- C: Dezentrales Standgerät
- D: Zentrale RLT für mehrere Räume (konstanter Volumenstrom + raumweise Heizkörper)
- E: Zentrale RLT mit Bauteilaktivierung (Grundtemperierung oder Nachtauskühlung)

Bei zentralen Anlagen mit regelbarem Zuluftstrom: Volumenstromregler erforderlich. Bei Zuluft-Nachheizung über Luft: je Klassenraum-Zuluftabgang ein Luftheizregister an der Warmwasserpumpenheizung.

#### 5.10.3 Hotels

Anforderungen nach Komfortanspruch unterschiedlich:
- **Küchen**: Ablufthauben + Zuluftsysteme; bis 40-facher Luftwechsel möglich; fetthaltige Abluft separat erfasst; spezielle Lüftungsdecken mit integriertem Fettabscheider, Lichtsystem und Zuluftdurchlass; Spülküchen mit WRG und ggf. Wärmepumpen
- **Restaurantbereiche, Foyer, Lobby, Bar, Konferenzräume**: i.d.R. zentrale Luft-Wasseranlagen oder Nur-Luftanlagen
- **Hotelzimmer**: müssen schnell heiz- und kühlbar sein; dezentrale Splitgeräte häufig eingesetzt (kurze Anlaufzeit, Heiz- und Kühlfunktion)

Als energieeffiziente Alternative für Hotelzimmer: Deckeneinbau-Induktionsgeräte für Heizen, Kühlen und Lüften mit 2-Leiter-Anschluss (nur Heizung) oder 4-Leiter-Anschluss (Heizung + Kühlung) an ein zentrales Umweltenergie-System. Alternativ Ventilatorkonvektoren im Brüstungsbereich oder abgehängte Deckenbereiche im Zimmereingang.

Bauteilaktivierung für thermische Grundlast nutzbar, braucht aber immer Zusatzwärmequellen (Luft oder statische Heizung). Raumweise Regelungen sind für alle Systeme erforderlich.

**Systemvarianten Hotelzimmer (Abb. 5.130)**:
- A: Statische Heizung + zentrale RLT
- B: Deckeninduktion für Heizung/Kühlung/Lüftung (4-Leiter, zentraler Außenluftanschluss)
- C: Raumklimagerät mit integrierter Kältetechnik (Kondensatanschluss erforderlich)
- D: Ventilatorkonvektor Heizung/Lüftung/Kühlung mit 4-Leiter-Anschluss
- E: Deckentemperierung + zentrale RLT (2- oder 4-Leiter)

**Komfort-Kategorien Raumtemperatur (DIN EN 16798, Tab. 5.32)**:

| Kategorie | Höchsttemperatur Kühlfall (°C) | Mindesttemperatur Heizfall (°C) |
|---|---|---|
| III (gering) | 27 | 19 |
| II (mittel) | 26 | 20 |
| I (hoch) | 25,5 | 21 |

**Lüftungseffektivität verschiedener Luftführungssysteme (Tab. 5.33)**:

| Einbauort | Luftführung | Lüftungseffektivität | Max. Kühllast W/m² |
|---|---|---|---|
| Decke | Mischluft | 1 | ≤ 60 |
| Decke | Quellluft | 2 | ≤ 40 |
| Boden | Mischluft | 1 | ≤ 60 |
| Boden | Quellluft | 2 | ≤ 40 |

#### 5.10.4 Verkaufsstätten

Verkaufsstätten (Gebäude ganz oder teilweise für den Warenverkauf) benötigen RLT-Anlagen wegen großer Raumtiefe, innenliegender Anordnung und hoher Kühllast durch Beleuchtung und Personen. Maßgebliche Normen: VerkStVO (baurecht), VDI 2082 (Verkaufsstätten).

**Auslegungswerte (VDI 2082, Tab. 5.34)** — Auswahl nach Raumgruppen, Mindest-Außenluftvolumenstrom und max. abführbare Lasten (Kat. II / Kat. III):

| Raumgruppe | Personendichte Pers/m² | Volumenstrom m³/(h·m²) II / III | Kühllast W/m² II / III |
|---|---|---|---|
| Verkauf allgemein (verpackt, Textilien, Hartwaren) | 0,15 | 10,9 / 6,1 | 36 / 20 |
| Verkauf geruchsintensiv (Reinigung, Parfümerie, Lacke) | 0,10 | 16,1 / 9,0 | 53 / 30 |
| Verkauf mit hohem Wärmeanfall (Lampen, Elektronik, Friseur) | 0,10 | 9,0 / 5,0 | 30 / 17 |
| Verkauf allgemein, geringe Kundenfrequenz (Hausrat) | 0,05 | 7,1 / 4,0 | 23 / 13 |
| Verkauf geruchsintensiv, geringe Frequenz (Möbel, Teppiche) | 0,05 | 9,9 / 5,5 | 33 / 18 |
| Verkaufszone Backwaren | 0,40 | 20,5 / 11,5 | 68 / 38 |
| Verkaufszone offene Lebensmittel (Fleisch, Wurst, Käse, Fisch) | 0,15 | 21,2 / 12 | 70 / 40 |
| Angegliederte Gastronomie (Speisebereich) | 0,60 | 20,5 / 11,5 | 68 / 38 |
| Lager allgemein | keine Dauerarbeitsplätze | 8,1 / 4,5 | 27 / 15 |
| Lager geruchsintensiv | keine Dauerarbeitsplätze | 10,7 / 6,0 | 35 / 20 |

Berechnungsgrundlage Mindest-Außenluft: Aktivität 1,6 bzw. 1,2 met, unbelastete Außenluft, Lüftungseffektivität εV = 1,0 (Mischlüftung). Kühllastannahme: diffuses System mit 10 K Temperaturdifferenz Zuluft/Raum. Flächenbezug: Brutto-Bodenfläche.

Passive Energieeinsparung (Nachtauskühlung) scheitert in Verkaufsstätten wegen hoher Energiedichte und geringer Speichermasse. Alternative Konzepte: Kältemaschinen mit Freikühlung (unterhalb Schwelltemperatur kühlen ohne Kältetechnik), integrierte Direktverdampfer in RLT-Zentralgeräten (verbessert EER-Wert), adiabate Verdunstungskühlung (z.B. Regenwasserzisterne).

Shopping Center (Knochenprinzip): Shops innenliegend entlang einer Mall. Planung nach Mietertypen:
- **Mieter Typ A**: Luftwechselrate 12–20 m³/(h·m²), Kühllast 40–100 W/m², Shops >1.000 m²
- **Mieter Typ B**: Luftwechselrate 12 m³/(h·m²), Kühllast 24 W/m², Shops <1.000 m²

Zentrale RLT liefert auf Mietertyp abgestimmte Luftmengen; Zulufttemperatur 16–20 °C (Untertemperatur 8–10 K zur Raumluft); Drallauslässe für hohe Volumenströme bevorzugt. Nachkühlregister für erhöhte Kühllast, alternativ Umluftkühler. In wenigen Centern Ringsysteme mit Kühl-/Heizwasser (Umweltenergie möglich), dann Luftmengen auf hygienisches Mindestmaß reduziert, z.B. Induktionsgeräte.

#### 5.10.5 Krankenhäuser

Zentrales Ziel: Verhinderung von Mikroorganismen (aerogene Infektionen). Drei Methoden:
1. Schwebstofffilter
2. Verdünnungsprinzip
3. Gerichtete Strömung

**Raumklassen nach DIN 1946-4**:
- **Raumklasse Ia**: Sehr hohe Hygieneanforderungen (Operationsräume) — Minimierung von Partikel- und Keimeintrag; turbulenzarme Verdrängungsströmung oberhalb OP-Tisch über Schwebstofffilter
- **Raumklasse Ib**: Erhöhte Hygieneanforderungen (Operationsräume geringerer Anforderung als Ia)
- **Raumklasse II**: Allgemeine Hygieneanforderungen (Intensivmedizin mit Bettenzimmern, Ver- und Entsorgungsbereiche, Isolierpflege)

Bereiche ohne medizinische Anforderung (Großküche, Restaurant, Cafeteria, Bettentrakt allgemein) zählen zur Klasse II oder sind wie sonstige Gebäudenutzung zu planen (siehe auch VDI 2167-1).

Bettenzimmer: anders als Hotelzimmer auf gleichmäßigen Betrieb ausgelegt → zentrale RLT mit konstantem Volumenstrom geeignet. Kühlkonzepte wie in Abb. 5.130 verwendbar.

**Systemvarianten Bettenzimmer (Abb. 5.134)**:
- A: Zentrale RLT + statische Heizflächen (heizen + lüften)
- B: Zentrale RLT + Bauteilaktivierung + statische Heizflächen (heizen + lüften)
- C: Zentrale RLT + Deckentemperierung (heizen + kühlen + lüften)

---

## Kapitel 6: Elektrotechnik

### 6.1 Starkstrom

#### 6.1.1 Stromzuführung

Elektrischer Strom wird über weite Strecken mit hoher Spannung (niedrigere Stromstärke) transportiert, um Erwärmungsverluste und Leitungsquerschnitte zu minimieren (Abb. 6.1).

**Spannungsebenen im deutschen Netz**:
- 27 kV Generatorspannung im Kraftwerk
- 400 kV Höchstspannungsnetz
- 220 kV Hochspannungsnetz
- 110 kV Verteilungsnetz
- 10–30 kV Mittelspannungsnetz
- 0,4 kV (400 V) Niederspannungsnetz (Endverbraucher)

**Drei Versorgungsvarianten je nach Leistungsbedarf**:
1. **Hochspannungsanschluss 110 kV**: nur für Großabnehmer (Werften, Flughäfen, Industrie)
2. **Mittelspannungsanschluss 10 kV oder 20 kV** mit eigener Trafostation (auf Kosten des Verbrauchers): für größere Objekte wie Verwaltungsgebäude, Schulen, Kaufhäuser
3. **Niederspannungsanschluss 230/400 V**: Standard für Wohnungsbau, sofern Gesamtlast je Anschluss ca. 100 kW nicht übersteigt; Netzstation (mit Transformator) errichtet das EVU

In Deutschland gilt für öffentliche Niederspannungsnetze die Nennspannung 230/400 V.

#### Netzformen — Buchstabensystem

Der erste Buchstabe kennzeichnet Erdungsverhältnis der Stromquelle:
- **T** = direkter Sternpunkt-Erdschluss des Netztransformators
- **I** = kein direkter Sternpunkt-Erdschluss (isoliert oder über Impedanz)

Der zweite Buchstabe kennzeichnet Erdungsverhältnis der Verbraucheranlage:
- **N** = Gehäuse (Körper) direkt über Neutralleiter mit Quellen-Erder verbunden
- **T** = Gehäuse direkt geerdet (unabhängig von Quellen-Erdung)

**TN-Netz** (in Deutschland allgemein eingeführt), drei Varianten:
- **TN-S**: Neutralleiter N und Schutzleiter PE separat geführt (früher: Schutzleiternullung)
- **TN-C**: N und PE zu einem Leiter PEN kombiniert (früher: klassische Nullung)
- **TN-C-S**: kombiniert — teils getrennt, teils zusammengefasst; im öffentlichen Netz TN-C, im Gebäude TN-S

**TT-Netz**: Körper direkt geerdet (unabhängig von Quellen-Erdung); nur in Verbindung mit FI-Schutzschaltern angewandt, z.B. Baustromversorgung; niedriger Erdungswiderstand schwer erreichbar.

**IT-Netz**: kein direkter Sternpunkt-Erdschluss; spezielle Industrieanwendungen mit Isolationswächter.

Im Wohnungsbau wird i.d.R. TN-S-Netz installiert.

**Spannungen im Niederspannungsnetz**:
- Phase–Neutralleiter (Phase–PEN): 230 V
- Phase–Phase: 400 V

Nutzbar als:
- 230 V Wechselstrom (Licht- und Steckdosen-Stromkreise): 3 Leiter (1 Außenleiter + N + PE)
- 400 V Drehstrom: 4 oder 5 Leiter (3 Außenleiter + N + PE, z.B. Elektroherd; oder 3 Außenleiter + PE, z.B. Durchlauferhitzer)

Schutzprinzip im TN-S-Netz (Überstromschutz): Defekte Geräteisolierung → Spannung fließt über PE ab → starker Kurzschlussstrom → Sicherung spricht sofort an. Sicherungen dürfen nur in Außenleitern angeordnet werden; Neutral- und Schutzleiter bleiben frei von Sicherungselementen.

**Schutzkontakt-Steckdosen (Schuko)**: Die seitlichen Schutzkontakte berühren beim Einstecken den Stecker, bevor die Steckerstifte stromführend werden.

#### Baustromversorgung (DIN VDE 0100-704)

Baustrom beantragt der Bauunternehmer beim EVU auf eigenen Namen und eigene Rechnung; Antrag muss durch zugelassenen Elektroinstallateur gestellt werden (TAB-Einhaltung). Baustrom darf nicht von Nachbargebäuden bezogen werden (höhere Baustromtarife); EVU umgehen ist unzulässig.

**Richtwerte für Geräteleistungen**:
- Kräne: 5–35 kW
- Mischer: 3–15 kW
- Kompressoren: 2–15 kW
- Bohrmaschinen: 0,5–3 kW
- Schleifmaschinen: 0,5–3 kW
- Schweißgeräte: bis 25 kW
- Lichtstrom: 2–4 W/m² zu beleuchtende Fläche

Baustellenverteiler: spritzwassergeschützt, verschließbar, mit obligatorischem FI-Schutzschalter. Provisorien aus Holz unzulässig. FI-Schutzschalter muss für Temperaturen bis −25 °C geeignet sein. FI vor jeder Inbetriebnahme (werktäglich) durch Prüftaste auslösen. Bei größeren Baustellen: Steckdosenstromkreise auf mehrere FI-Schalter aufteilen (Ausfallminimierung + einfachere Fehlersuche).

**Mindest-Schutzarten (DIN VDE 0100-704)**:
- Schalter/Abzweigdosen/Steckvorrichtungen: mind. IP X4
- Schweiß- und Stromerzeugungsaggregate: mind. IP 23
- Handgeführte Elektrowerkzeuge: mind. IP 2X
- Leuchten: mind. IP X3
- Handleuchten: mind. IP X5
- Wärmegeräte: mind. IP X4

#### Anschluss neuer Gebäude

Abstimmung mit EVU bereits im Vorplanungsstadium (Trassenführung, Trafostation, Anschlusskosten). Hausanschluss-Antrag: möglichst vor Baubeginn, spätestens nach Rohbaufertigstellung, durch beim EVU zugelassenen Elektroinstallateur; alternativ kann Bauherr oder planender Architekt vorab anfragen. EVU errichtet Hausanschluss (Erdkabel oder Freileitung) auf Rechnung des Bauherrn; Leitungsweg bestimmt EVU; endet am Hausanschlusskasten (HAK). Zähler wird erst nach abgeschlossener Elektroinstallation beantragt; gleichzeitig bestätigt Elektroinstallateur Einhaltung der TAB (bundeseinheitlich, ggf. mit EVU-spezifischen Ergänzungen).

**Freileitungsanschluss** (vorwiegend ländlich):
- Über Dachständer: ca. 4–5 m langes Rohr an Dachkonstruktion befestigt, abgespannt; HAK unterhalb Dachhaut; Abstände zu Bäumen und Antennen jeweils mind. 1 m allseitig; Dachständer darf nicht in feuchte oder feuergefährdete Räume münden; für spätere Kabelumstellung Leerrohr ≥ 36 mm Ø vorsehen
- Über Hauswand: aus ästhetischen Gründen meist unbefriedigend
- Mit Erdkabel-Hauseinführung (Alternative zum Dachständer): bei Flachdach oder architektonisch unerwünschtem Dachständer; Mehrkosten gehen zu Lasten des Anschlussnehmers

**Erdkabelanschluss**: unauffällig im Ortsbild, aber teurer; Kabelbeschädigungen durch Erdarbeiten schwer aufzuspüren. Erdkabel 60–80 cm unter Terrain eingeführt. Ca. 30 cm über Kabel: gelbe Trassenwarnbänder empfehlenswert. Schutzrohr: Art und Größe vom EVU vorgegeben; leicht nach außen geneigt für saubere Abdichtung; an vertikale Sperrschichten der Kelleraußenwände anschließen. Kernbohrungen für Betonwände empfohlen.

Hausanschlussräume nach DIN 18 012 vorgesehen; bei Ein- und kleinen Mehrfamilienhäusern kann HAK nach Absprache mit EVU in trockenem Kellerraum installiert werden. Nicht zulässig: Garagen, Waschküchen, Heizräume ≥ 50 kW Feuerungsleistung. Erlaubt bei Feuerstätten <50 kW, sofern Raumtemperatur üblicherweise 25 °C nicht übersteigt.

---

#### 6.1.2 Niederspannungsanlagen

##### Zähleranlagen

Steigleitungen werden der leichteren Zugänglichkeit wegen im Treppenraum verlegt. Sicherheitstreppenräume sind hierfür ungeeignet. Zähler dürfen nicht angeordnet werden in: Wohnräumen, Küchen, Toiletten, Bade- und Waschräumen, innerhalb von Wohnungen in Mehrfamilienhäusern, über Treppenstufen, Speichern, Garagen, feuchten Räumen, Öllagern, feuer- oder explosionsgefährdeten Stellen oder bei erhöhter Umgebungstemperatur.

Gemeinschaftsanlagen (>2 Wohnungen): Stromverbrauch gem. DIN 18 015-1 gesondert messen.

**Dezentrale Zähleranlage (Abb. 6.9)**: für kleine und mittlere Wohnhäuser (bis ca. 3 Geschosse). Zähler auf die Stockwerke verteilt. Zählerschränke für Gemeinschaftseinrichtungen im Keller oder EG. Steigleitungen versorgen je Leitung bis zu 3 Wohnungseinheiten.

**Belastbarkeit Steigleitungen**:
- 1 Wohnungseinheit: bis 63 A
- 2 Wohnungseinheiten: bis 80 A
- 3 Wohnungseinheiten: bis 100 A

Wandschlitz von mindestens 6 × 6 cm (ab Kellerdecke über HAK bis zur obersten Zählernische) für:
- Steigleitung (Hauptleitung) Starkstrom
- Leerrohr für spätere Verstärkung oder Steuerleitungen zu Mehrtarifzählern
- Schwachstromleitungen (Türöffner, Antennen, Fernmeldeanlagen); Mindestabstand zu Starkstromleitungen: 10 mm (DIN VDE 0100-520)

**Zählernische (DIN 18 013)**: Sturzhöhe 1,80 m; Nischentiefe mind. 14 cm; Zählermitte zu OKFF: mind. 1,10 m / max. 1,85 m (Musterwortlaut TAB). Vorzugshöhe Zählermitte: 95 cm. Nischenrückwand: mind. halbsteinig bei 24 cm dicken Wänden (Brandschutz, Schallschutz, Standfestigkeit; Putzdicke 1,5 cm berücksichtigen). Zählerschränke: max. Tiefe 22,5 cm; ragen ggf. in Treppenraum hinein → Rettungsweg-Breiten beachten.

**Doppeltarifzähler**: erforderlich bei Schwachlasttarif (Speicherheizungen, Zweikreis-Warmwasserspeicher). Ein Zählwerk für Normaltarif, ein zweites für Schwachlastzeiten. Steuerung durch Schaltuhren oder Tonfrequenzsteuerung (Rundsteuerempfänger) des EVU.

Zählerplatzbemessung nach DIN 43870-1.

**Zentrale Zähleranlage (Abb. 6.11)**: alle Zähler nahe am HAK, i.d.R. im Hausanschlussraum; ab ca. 8 Wohnungen vom EVU meistens gefordert. Höher belastbar; keine Nischen im Treppenraum erforderlich → generell bevorzugt. Leerrohr ≥ 29 mm sowie Schwachstromleitungen weiterhin im vertikalen Wandschlitz. Bei größeren Bauvorhaben: Kabelschächte statt Wandschlitzen.

Einfamilienhäuser: Zähler zusammen mit Stromkreisverteilung i.d.R. im EG-Eingangsbereich; zusätzliche Verteilungen im Belastungsschwerpunkt weiterer Geschosse empfohlen. Reserve-Zählerplatz für Wohnungsteilung, Untervermietung oder Schwachlasttarif vorsehen.

**Elektronische Zähler**: digitale Fernablesung über EVU oder Gebäudeleittechnik; gesetzlich gefordert für tatsächliche Verbrauchs- und Nutzungszeiterfassung (§ 21d EnWG); Voraussetzung für Smart Grid.

##### Stromnetze im Gebäude (Abb. 6.13)

- **Einzelsteigleitung**: preiswert, geringe Versorgungssicherheit; keine Hauptverteilung erforderlich
- **Einzelversorgung**: zentrale Zähler im Untergeschoss; umfangreiche Schaltanlage dort
- **Gruppenversorgung**: für mehrstöckige Gebäude; verbesserte Versorgungssicherheit
- **Ringsteigleitung mit Kuppelschalter**: für Großbauten; optimaler Lastfluss, geringe Verluste, hohe Versorgungssicherheit

Stromkreisverteilungen: nachgeschaltet an Zähler; optimale Lage im Belastungsschwerpunkt (in Wohnungen ca. zwischen Küche und Bad). Schaltgeräusche: Verteiler mit Schaltschützen und Schaltuhren nicht an Wände zu Schlafräumen einbauen.

**Verteiler-Nischenabmessungen (DIN 43 871, Wohnungsbau)**:
- Breite: 30 cm (für 12 Einheiten à 17,5 mm)
- Tiefe: 10 cm
- Höhe: 39 cm (1 Reihe / 12 Einheiten), 54 cm (2 Reihen), 66 cm (3 Reihen)
- Gem. DIN 18 015-2: bei Mehrraumwohnungen mind. 2 Reihen vorzusehen
- Sturz ca. 5 cm zurückversetzt (Leitungsführung nach oben erleichtern)

**Sicherungen (Überstrom-Schutzorgane)**:

Zwei Funktionen: (1) schnelles Abschalten bei Kurzschluss/Körperschluss, (2) Abschalten bei Leitungsüberlastung (Brandschutz).

Nennstrom-Stufen: 10, 13, 16, 20, 25, (32), 35, 40, 50, 63, 80, 100 … A

Typen:
- **Kipphebelautomaten (LS-Schalter)**: 17,5 mm breit; B- oder C-Charakteristik; bis 40 A üblich, bis 63 A zugelassen; dreiphasige Absicherung = Addition dreier Automaten; Teilungseinheit 18 mm für Verteilerschränke
- **NEOZED-Schmelzsicherungen**: ab 40 A preisgünstiger als LS-Schalter; 27 cm breite Sockel; in Wohnungsverteilungen als 63 A-Eingangssicherungen

**FI-Schutzschalter (Fehlerstromschutzschalter)**:
- Für Wechselstrom ab 16 A, Drehstrom ab 25 A verwendbar
- Fehlerstromempfindlichkeiten: 0,03 A / 0,3 A / 0,5 A
- Sicherer Schutz bei direktem Kontakt mit spannungsführenden Teilen: nur der 0,03 A-FI-Schutzschalter (daher besonders empfohlen)
- Im Wohnungsbau Pflicht für: Stromkreise in Bädern und Außenanlagen (zusätzlich zu Kipphebelautomaten)
- Sprechen nicht auf Überlast oder Kurzschluss an → können Überstromorgane nicht ersetzen, nur ergänzen
- Nicht alle Stromkreise auf einen FI-Schalter (Kriechströme durch Luftfeuchte können Gesamtanlage abschalten)
- Voraussetzung: ausreichend niedriger Erdungswiderstand

**Leiterkennzeichnung (Tab. 6.1, DIN EN 60 529)**:

| Leiter | Bezeichnung |
|---|---|
| Außenleiter | L1, L2, L3 (bevorzugt) oder R, S, T (zulässig); an Betriebsmitteln: U, V, W |
| Neutralleiter | N (auch Mittelleiter) |
| Schutzleiter | PE (protection earth, früher SL) |
| PEN-Leiter | Geerdeter Leiter mit N- und PE-Funktion |

##### Einteilung von Stromkreisen

Außenleiter absichern; Neutral- und Schutzleiter erhalten keine Sicherungselemente.

**Mindestanzahl Stromkreise (DIN 18 015-2)**:
- Bis 50 m² Wohnfläche: 3 Stromkreise
- 50–75 m²: 4 Stromkreise
- 75–100 m²: 5 Stromkreise
- 100–125 m²: 6 Stromkreise
- Über 125 m²: 7 Stromkreise

Licht- und Steckdosenstromkreise: max. 16 A Absicherung (DIN VDE 0100-430); Belastbarkeit = 230 V × 16 A = 3.680 VA / 3,68 kW.

**Aufteilung je Stromkreis empfohlen**:
- Licht + Steckdosen eines Hauptraums (Küche, Wohnzimmer, Schlafzimmer, Kinderzimmer, Arbeitszimmer)
- Licht + Steckdosen mehrerer Nebenräume (Bad, WC, Flur, Diele)
- Vorteil separater Beleuchtungsstromkreis: bei Steckdosen-Überlast erlischt Licht nicht gleichzeitig

**Zusätzliche Stromkreise/Anschlüsse**:
- Je Gerät ab 2 kW Anschlusswert (Durchlauferhitzer, WW-Speicher, Kochendwassergeräte, Elektroherde, Geschirrspüler)
- Bis 4,6 kW: 20 A-Absicherung (230 V × 20 A = 4.600 W)
- Über 4,6 kW ortsfest: Drehstromanschluss (3 Sicherungselemente)
- Gefriergeräte (Eigenstromkreis wegen Störungsschutz)
- Schwachstromeinrichtungen (Klingel, Türsprechanlage)
- Antennenverstärker
- Heizungsanlage (Brenner, Pumpen, Regelung)
- Garagen-, Treppenhaus-, Keller-, Dachboden-, Außenbeleuchtung
- Aufzugs-, Abwasserhebe-, Druckerhöhungsanlage

**Übliche Anschlusswerte (Tab. 6.2)** — Auswahl:

| Gerät | Wechselstrom kW | Drehstrom kW |
|---|---|---|
| Antennenverstärker | 0,02–0,04 | – |
| Kühlschrank | 0,1–0,2 | – |
| Gefriergerät | 0,1–0,3 | – |
| Geschirrspüler | 2,5 | 5,0 |
| Elektroherd | 3,5 | 14,0 |
| Kochmulde | 2,0 | 14,0 |
| Separater Backofen | 2,5 | 5,0 |
| Mikrowellenherd | 1,0–2,0 | – |
| Dunstabzugshaube | 0,2–0,3 | – |
| WW-Speicher ab 15 l | 4,0 | 6,0 |
| WW-Untertischspeicher 5–12 l | 2,0 | – |
| Durchlauferhitzer | 2,5 | 33,0 |
| Waschmaschine | 2,2 | 6,2 |
| Wäschetrockner | 2,1–3,3 | – |
| Computer/Laptop | 0,2–3,0 / 0,02–0,5 | – |
| Fernsehgerät | 0,1–0,4 | – |

Reservestromkreise als Leerplätze im Verteiler berücksichtigen (künftige Nachrüstungen).

---

#### Leitungsmaterial

Im Wohnungsbau ausschließlich Kupfer als metallischer Leiter. Begriffe: einzelne isolierte Leiter = Adern; mehrere in Umhüllung = Leitung; zusätzlich mit Mantel = Kabel.

**Farbkennzeichnung (DIN EN 60 445, Tab. 6.3)**:
- 3-adrige Leitung: grün/gelb (PE/PEN), hellblau (N), schwarz (L1)
- 5-adrige Leitung: grün/gelb (PE), hellblau (N), schwarz (L1), braun (L2), schwarz (L3)
- Seit 1970: stets grün/gelber Leiter mitzuverlegen
- Altbau-Kennzeichnung: rot = Schutzleiter, grau = Nullleiter, schwarz = Außenleiter

**Harmonisiertes Typenkennzeichen (H, Abb. 6.16)**:
- H = harmonisiert (gilt in allen CENELEC-Ländern); A = anerkannter nationaler Typ (nur einzelne Länder)
- Nennspannung: 03 = 300/300 V (nicht für Drehstrom), 05 = 300/500 V (für Wechsel- und Drehstrom 230/400 V), 07 = 450/750 V (Baustellen, stärkere Isolierung)
- Isolierwerkstoff: V = PVC, R = Kautschuk, S = Silikonkautschuk
- Mantelwerkstoff: V = PVC, R = Kautschuk, N = Chloroprenkautschuk
- Leiterart: U = eindrähtig, R = mehrdrähtig, K = feindrähtig (feste Verlegung), F = feindrähtig (flexibel)
- Schutzleiter: G = mit PE-Ader, X = ohne
- Beispiel H07V-U 1 × 1,5: harmonisiert, 450/750 V, PVC-Isolierung, eindrähtig, 1 Ader, 1,5 mm²

**Nationales Kurzzeichen (N, Tab. 6.4)**:
- N = Normenleitung nach VDE; Y = PVC; A = Aderleitung; M = Mantelleitung; F = Flachleitung / feindrähtig; G = Gummi; I = Imputz; R = Rohrdraht; U = umhüllt; L = leichte
- Nach Bindestrich: J = mit grün/gelber Ader, O = ohne
- Beispiel NYM-J 5 × 2,5: PVC-Aderleitung + PVC-Mantel, mit PE-Ader, 5 Adern à 2,5 mm²

**Drei Installationsformen im Wohnungsbau (Abb. 6.17)**:

**A) Rohrinstallation (H07V-U in Isolierrohr)**:
- Flexibles Kunststoffisolierrohr (glatt oder gewellt) für verschiedene Druckbelastungen
- Flexibles gewelltes Stahlrohr / Stahlpanzerrohr bei höherer Druckbelastung
- Nicht für Feuchträume (Waschküchen, unbeheizte unbel. Keller)
- Bäder von Wohnungen und Hotels: möglich, aber nur nichtmetallische Rohre (Spannungsverschleppung verhindern)
- Horizontales Fräsen von Wandschlitzen ohne statischen Nachweis in tragenden Wänden <24 cm und Schornsteinwangen unzulässig → im Wohnungsbau i.d.R. ungeeignet
- Rohrinstallation in Fertigbeton einbetoniert: Stand der Technik
- Vorteil: nachträgliche Leitungsauswechslung/-verstärkung einfach
- Nachteil: Elektroplanung muss sehr früh feststehen

**B) Stegleitungsinstallation NYIF / NYIFY (ImPutz)**:
- Für alle trockenen Räume, inkl. Bäder von Wohnungen und Hotels (Bereich 3, vgl. Schutzbereiche)
- Auch für Drehstrom (4 oder 5 Adern)
- Sonderstegleitung NSYIFY für leistungsstarke Verbraucher (Durchlauferhitzer 12–33 kW)
- Unzulässig: in landwirtschaftlichen Gebäuden, auf Holz/brennbaren Kunststoffen/Metall-Putzträgern, in Feuchträumen (Waschküchen, Kühlräume, gewerblich, unbeheizt/unbelüftete Keller)
- Befestigung: geeignete Nägel; Einbettung in Putzmörtel
- Rissfreie Putzüberdeckung ab ca. 4 mm (DIN VDE 0100-520)
- Gips als Befestigungsmittel in Verbindung mit zementhaltigem Putzmörtel unzulässig (VOB/DIN 18 382)
- Deckenputz: aus Brandschutzgründen mind. 10–15 mm Mitteldicke (je nach Putzmörtelart, DIN 4102-4)
- Unter Gipskartonplatten nur wenn Platten ausschließlich mit Gipspflastern befestigt (kein Nageln/Schrauben wegen Leitungsberührung)
- Unter Gipskarton-Verbundplatten (mit rückseitigem Dämmstoff): zulässig, sofern Dämmstoff schwer entflammbar
- Vorteil: Ausschreibung zu späterem Zeitpunkt möglich; günstiger als Rohrinstallation
- Nachteil: Nachträgliche Änderungen aufwendig

**C) Mantelleitung NYM (Feuchtraumleitung)**:
- Universell verwendbar: auf/unter/im Putz, auf Holz, im Freien, in nicht zu verdichtendem Beton
- In Wohnräumen: nur in Rohren auf Wandoberflächen (DIN 18 015-1); Ausnahme: Altbau-Nachinstallation
- In zu verdichtendem Beton: nur in Schutzrohr (kein direktes Einlegen bei Stampf-/Rüttelverfahren)
- Direkter Sonneneinstrahlung nicht aussetzen
- Bei mechanischer Gefährdung (auf Putz): Schutzrohr oder andere Schutzmaßnahme

**D) Kunststoffkabel NYY**:
- Verstärkter Außenmantel (Kunststoffzusätze + Ruß): schützt vor Witterung
- Einsatzgebiete: Erdreich (Außenleuchten), Kabelkanäle, im Freien
- Darf direkt in zu verdichtendem Beton eingebettet werden

**Zusammenstellung Installationsformen**:
- Rohrinstallation mit H07V-U in Isolierrohr
- Stegleitung NYIF/NYIFY (ImPutz)
- Mantelleitung NYM (auf/im/unter Putz, Feuchtraum-Ergänzung, Holz, leistungsstarke Geräte, Verteiler-Zuleitungen, im Freien, nicht zu verdichtendem Beton, Altbau-Nachinstallation)
- Kunststoffkabel NYY (Erdreich, Freien, Kabelkanäle, zu verdichtendem Beton)

---

#### Leitungsführung und -Verlegung

Wände: senkrecht und waagerecht führen. Decken: kürzester Weg zu Deckenauslässen.

**Zwei Verlegeprinzipien**:
1. Rundumleitung ca. 30 cm unterhalb Decke + senkrechte Stichleitungen zu Steckdosen, Schaltern, Leuchten → viele Abzweigdosen erforderlich (Abb. 6.19)
2. Rundumleitung ca. 30 cm oberhalb Fußboden + Geräteverbindungsdosen (nehmen Schalter/Steckdosen auf + haben Abzweigklemmen) → zweckmäßiger, kostengünstiger, flexible Nachrüstung durch Leerdosen (Abb. 6.20)

**Gebräuchliche Dosen**:
- Abzweigdosen: 70 oder 80 mm Ø, 36 oder 65 mm tief
- Geräteverbindungsdosen (Abzweig-Schalterdosen): nehmen Steckdosen/Schalter auf + Abzweigklemmen; größere Tiefe oder kastenförmig vergrößert; Volumen nach DIN VDE 0606-1; Leerdosen in Ringleitungen einschleifbar → später aktivierbar

Leitungsanschlüsse zu Wandleuchten in Anschlussdosen enden (Sicherheit bei Leuchtenwechsel). Ausgleichsringe für verschiedene Wandbekleidungen. Signaldeckel mit roter Farbpatrone zur Dosenfindung nach Putzarbeiten empfohlen.

Gegenüberliegende Dosen in brandschutztechnisch klassifizierten massiven Wänden: unzulässig, sofern Wanddicke inkl. Putz/Verkleidung unter 14 cm. Wände <6 cm: nur Aufputz-Dosen.

Hinter Baderaum-Wänden (Bereiche 1 und 2 gegenüberliegend): mind. 6 cm Restwanddicke hinter UP-Dosen sicherstellen.

**Installationszonen (DIN 18 015-3, Abb. 6.21)** — für verdeckt liegende Leitungen an Wänden:

Horizontale Zonen (ZW), je 30 cm Breite:
- **ZW-o**: 15–45 cm unter fertiger Decke
- **ZW-u**: 15–45 cm über fertigem Fußboden
- **ZW-m**: 90–120 cm über fertigem Fußboden (in Räumen mit Arbeitsflächen an Wänden: Küche, Hausarbeitsraum)

Vertikale Zonen (ZS), je 20 cm Breite:
- **ZS-t**: 10–30 cm neben Rohbau-Leibungskanten von Türen (einflügelig: nur Schlossseite; zweiflügelig: beidseitig)
- **ZS-f**: 10–30 cm neben Rohbau-Leibungskanten von Fenstern, beidseitig
- **ZS-e**: 10–30 cm neben Rohbau-Rauminnen- und -außenecken, beidseitig
- Bei schrägen Wandflächen (Dachgeschoss): Zonen parallel zu Bezugskanten

Rohrinstallation scheidet aus (DIN 1053-1: horizontale Schlitze in tragenden Wänden nicht <40 cm von Rohdecke; Horizontalschlitze in tragenden Wänden <24 cm i.d.R. unzulässig).

Abweichungen von Installationszonen zulässig:
- Leitungen in Schutzrohren mit Überdeckung ≥ 6 cm (z.B. Betonfertigteile)
- In Leichtbauwänden: Leitungen in ausreichend großen Hohlräumen (können ausweichen) oder durch konstruktive Maßnahmen geschützt
- An Deckenflächen: kürzester Weg erlaubt
- Sichtinstallation in Keller/Dach sowie Nachinstallationen: außerhalb Installationszonen zulässig

**Vorzugshöhen**:
- Leitungsführung: 30 cm über OKFF oder 30 cm unter OKDF; 100 cm über OKFF (über Arbeitsflächen Küche); 15 cm neben Rohbauecken/-kanten
- Schalter: 1,05 m über fertigem Fußboden (Türdrückerhöhe); 1,15 m über Arbeitsflächen
- Rollstuhlgerecht (DIN 18 040-2): Schalter und häufig benutzte Steckdosen in 85 cm Höhe, mind. 50 cm von Rauminnenecken entfernt
- Steckdosen: 30 cm über OKFF oder zusammen mit Schaltern unter gemeinsamer Abdeckplatte

Wandleuchten und Stichleitungen für außerhalb Installationszonen liegende Auslässe: senkrechte Stichleitung aus nächster waagerechter Zone.

**Leitungsverlegung in Leichtbauwänden**: Hohlwanddosen mit Kennzeichnung H erforderlich; NYM als Leitungsmaterial; Stegleitungen unzulässig; im Ständerwerk Ausnehmungen in Höhe der Installationszonen.

**Leitungsverlegung bei Sichtmauerwerk (innenseitig)**:
- NYM in Stoß-/Lagerfugen einlegen (technisch unbefriedigend)
- Leitungen in Türleibungen verlegen; Dosen über Horizontalbohrungen anschließen; Futter und Bekleidung decken Trassen ab
- Spezielle Türzargen mit integriertem Kabelkanal

**Leitungsverlegung in Fertigbetonbauteilen**: alle Auslässe müssen vor dem Betonieren festliegen. Rohrverbindungen an Plattenrändern durch flexible Wellrohre; Schutzrohre Bauart AS (schwere Druckbelastung); Dosen gut abgedichtet und rüttelfest an Schalung befestigen. Befestigung an Holzschalung: Nageln/Schrauben; Stahlschalung: Magnet (waagerecht/senkrecht) oder Vakuumhaftung. Nach dem Betonieren: Leitungen einziehen.

Fußleisteninstallation: reduziert Rohrzahl bei senkrechter Plattenfertigung; Türbekleidungen übernehmen Funktion wo Türen unterbrechen.

---

#### Schalter und Steckdosen

**Schalterarten**:
- **Ausschalter**: Schaltung von einer Stelle
- **Wechselschalter**: zwei zusammengehörige Schalter, Schaltung von zwei Stellen (Schlafzimmer, Räume mit zwei Zugängen)
- **Kreuzschalter**: immer mit 2 Wechselschaltern kombiniert; Schaltung von drei Stellen; leitungsaufwendig, weitgehend abgelöst
- **Stromstoßschaltung (Abb. 6.29)**: Stromstoßrelais + Tastschalter; beliebig viele Brennstellen von beliebig vielen Schaltern; Relais in Stromkreisverteiler oder UP-Dose; weniger Leiter als Wechsel-/Kreuzschaltung; in Wechselschaltung nur ein Drehdimmer, zweiter als normaler Wechselschalter
- **Serienschalter**: 2 Ausschalter unter einer Abdeckung; schalten zwei unabhängige Brennstellen/-gruppen
- **Dimmer**: Helligkeitsregler + Ausschaltfunktion; Kombinationen mit Dämmerungs-, Zeitautomatik oder Funk-FB möglich; LED-Leuchtmittel brauchen spezielle Dimmer (DALI-Steuerung); Leuchtstoffröhren ohne EVG ebenfalls spezielle Dimmer

**Schalterbetätigungsarten**:
- Stromstoßschaltung: nur Tastschalter (federt zurück)
- Aus-, Wechsel-, Kreuz-, Serienschalter: Wippschalter
- Sensorschalter: bei Berührung, geräuschlos, austauschbar mit herkömmlichen Schaltern
- IR-Fernschalter: drahtlos; Schalterbatterie ca. 100.000 Schaltungen; auch für Nachinstallation ohne Stemm; bis zu 4 Empfänger pro Raum unabhängig schaltbar; Empfänger in Leuchten/Geräten

**Bewegungsmelder (Annäherungsschalter)**:
- Erfassungswinkel bis 270° (fabrikabhängig); Reichweite 7–16 m
- Nach letzter erkannter Bewegung: Einstellbereich 20 s bis 18 min
- Innenraum: Schaltergroße Geräte ca. 3 cm Ausladung; Reichweite frontal ca. 12 m, seitlich ca. 6 m
- Außen: zweiachsig ausrichtbar; prozessorgesteuerte Reichweitenstabilisierung empfohlen (Temperaturschwankungen beeinflussen Reichweite erheblich)
- Mindestabstand zur geschalteten Beleuchtung: 1,5 m; Dämmerungssensor einstellbar 5–5000 lx

**Unterputz-Großflächenschalter (Abb. 6.33)**: Dose (Ø ca. 6 cm, 4 cm tief) putzbündig eingesetzt; Einsatz mit Schaltmechanismus; Abdeckplatte + Wippe/Taster. Unter einer Abdeckplatte bis zu 4 (max. 5) Einheiten. Orientierungslämpchen: 0,5 W Glimmlämpchen. Kontrolllämpchen für Schalter außerhalb des geschalteten Raums (Heizungsanlage-Notschalter, Keller/Bodenraumbeleuchtung).

Schalter dürfen nicht den Neutralleiter schalten (unterbrechen).

**Steckdosen**:
- Übliche Höhe: 30 cm über OKFF
- Schuko-Steckdosen: 2 seitliche Schutzkontakte (PE-geerdet); Kontaktierung vor Stromschluss der Steckerstifte
- Kinderschutz-Steckdosen oder nachrüstbare Kinderschutz-Einsätze
- Belastbarkeit: bis 16 A abgesichert; max. ca. 3,7 kVA / kW bei 230 V
- Großgeräte ab 3,7 kW: ortsfester Anschluss über Geräteanschlussdose (auch Nassbereiche-WW-Bereiter <3,7 kW)
- Perilex-Drehstrom-Steckdosen (400 V, 5-polig): zugelassen, aber nicht verbreitet

**Sonder-Steckdosen**:
- Mit Auswurfhebel (Altenheime, Kliniken)
- FI-geschützte Steckdose mit eingebautem 30 mA-FI-Schutz + Testtaste (Waschküche, Hobbyraum)
- Überspannungsschutz-Steckdose (leitet Überspannungen gegen Erde ab; grüne = OK, rote = ausgelöst)
- Abschließbare Steckdosen, Steckdosen mit eingebautem Schalter

---

#### Installationsplanung und Symbole

Elektro-Installationsplan (M 1:50): einzutragen sind ohne Leitungsführung: Schalter, Steckdosen, Brennstellen, Geräteanschlussdosen, Verteiler. Schalter als Aus-, Wechsel-, Relaisschalter etc. ausweisen; Stromkreise und Zugehörigkeit von Schaltern/Brennstellen durch Ziffern kennzeichnen. Höhen für Steckdosen über OKFF angeben und vermaßen. Bei Häufung (Küchen): Wandabwicklungen mit vermassten Auslässen erstellen.

Schwachstromanlagenteile einzutragen: Antennensteckdosen, Telefonanschlussdosen, Türöffner, Gegensprechanlage, Klingel/-tableau, Wecker/Gong/Läutewerk.

Schaltzeichen aus DIN EN 60 617-11 (Abb. 6.39, 6.40) — Auswahl:
- Schutzleiter PE, Neutralleiter N, PEN-Leiter, Signalleitung, Fernmeldeleitung
- Schutzkontaktsteckdose (einfach, dreifach, Drehstrom, abschaltbar, verriegelt)
- Steckdose mit Trenntransformator (Rasierer)
- Fernmeldesteckdose, Antennensteckdose
- Ausschalter, Serienschalter, Wechselschalter, Kreuzschalter, Zeitschalter, Dimmer
- Leuchten (allgemein, Entladungslampe, Leuchtstofflampe, Leuchtenband), Sicherheitsleuchte (Dauer/Bereitschaft), Scheinwerfer
- Warmwasserspeicher, Durchlauferhitzer, Motor, Elektrogerät
- Hausanschlusskasten, Verteiler, Sicherung, Zähler, Transformator
- Taster, Leuchttaster, Stromstoßschalter, Berührungsschalter
- Türöffner, Wechsel-/Gegensprechstelle, Rundfunk-/Fernsehgerät, Wecker, Gong, Hupe, Sirene
- Küchengeräte-Symbole: Elektroherd, Mikrowellenherd, Backofen, Waschmaschine, Wäschetrockner, Geschirrspüler, Kühlgerät, Gefriergerät, Speicherheizgerät, Infrarotstrahler, Klimagerät

**Ausstattungswerte (RAL-RG 678, Tab. 6.5)**:

| Wert | Kennzeichen | Qualität |
|---|---|---|
| 1 | * | Mindestausstattung gem. DIN 18 015-2 |
| 2 | ** | Standardausstattung |
| 3 | *** | Komfortausstattung |
| 1plus | * plus | Mindestausstattung + Vorbereitung Gebäudesystemtechnik (DIN 18 015-4) |
| 2plus | ** plus | Standard + mind. 1 Funktionsbereich (DIN 18 015-4) |
| 3plus | *** plus | Komfort + mind. 2 Funktionsbereiche (DIN 18 015-4) |

---

#### Raumspezifische Elektroinstallation im Wohnungsbau

##### Küche

Allgemeinbeleuchtung an der Decke (von Tür aus schaltbar, Raummitte oder über Fenster). Unbedingt zusätzliche Arbeitsplatzbeleuchtung unter Hängeschränken (Deckenleuchte erzeugt störende Schatten). Ggf. Beleuchtung auch über Herd und Spüle.

**Steckdosen-Installationshöhen Küche**:
- Ca. 1,65 m über OKFF: Dunstabzugshaube (0,2–0,3 kW) über dem Herd
- 1,30–1,40 m über OKFF: Arbeitsplatzbeleuchtung; Kochendwassergerät (2 kW); ggf. höher über Spüle je nach Küchenmöbelprogramm
- 1,15 m über OKFF: Kleingeräte (mind. 2–4 Steckdosen nach DIN 18 015-3); Einbaukühl-/-Gefriergerät (0,1–0,3 kW)
- 0,60–0,75 m über OKFF: Mikrowellenherd (1,0–2,0 kW)
- 0,30 m über OKFF: Kühl-/Gefriergerät; Geschirrspülmaschine (>2,5 kW, wenn <3,7 kW kein Festanschluss); Untertisch-Kleinspeicher 5–10 l (2 kW); Handtuchtrockner (0,1–0,2 kW); ggf. Leerdose Reservestromkreis

**Geräteanschlussdosen (Herdanschlussdosen) — Installationshöhen**:
- 0,20 m über OKFF: Elektroherd (3,5–14,0 kW); Geschirrspüler >3,7 kW
- 0,60–0,75 m über OKFF: Einbau-Backofen oder separate Kochmulde >3,7 kW

Für hochpositionierte Einbaugeräte (Kühlgeräte, Backöfen in Küchensäulen): Anschlüsse über Hochschrankhöhe ca. 2,15–2,25 m über OKFF (Reparaturen möglich ohne Umbau). Position mit Küchenhersteller abstimmen. Bei Häufung: Wandabwicklung erforderlich.

##### Hausarbeitsraum

Beleuchtung wie Küche. Steckdosen und Geräteanschlussdosen für Waschgeräte (Waschmaschine, Schleuder, Trockner), Heimbügler, Nähmaschine, sonstige Kleingeräte.

##### Bad

Allgemeinbeleuchtung von Tür aus schaltbar. Spiegelbeleuchtung über Waschbecken unerlässlich (Deckenleuchten verschatten Spiegelbild). Flächige Leuchten (Leuchtstofflampen) mit geringer Leuchtdichte über oder beidseitig des Spiegels bevorzugt; Zuleitung sicherheitshalber von oben heranführen.

Ggf. Anschlüsse für elektr. WW-Bereiter (Speicher, Durchlauferhitzer). In fensterlosen Bädern: Ventilatorlüftung (mit Allgemeinbeleuchtung einschaltbar, Nachlauf einige Minuten).

**Schutzbereiche im Bad (DIN VDE 0100-701)**:

Im Sprüh-/Handbereich (Bereiche 0–2): bis 60 cm seitlich einer Bade-/Duschwanne, bis 2,25 m Höhe, unzulässig: Schalter, Steckdosen, Abzweigdosen und verdeckt geführte Leitungen.

Ausnahmen:
- Bereich 1: senkrecht von hinten verlegte Leitungen zu ortsfesten WW-Bereitern
- Bereich 2: Leuchten in Schutzklasse IP X4 (spritzwassergeschützt)

In angrenzenden Räumen gegenüber Bereichen 1 und 2: mind. 6 cm Abstand zwischen Leitungen und badseitiger Wandoberfläche einhalten.

Bereich 3: endet 3,00 m von der Wanne; umfasst in üblichen Bädern alle übrigen Wandflächen.

**Steckdosen im Bad**:
- 1–2 Steckdosen neben Waschbecken, ca. 1,30 m Höhe (Rasierapparat, Elektrozahnbürste, Haartrockner)
- 2 Steckdosen oder Festanschlüsse an anderer Stelle für Waschgeräte (sofern nicht in anderem Raum)
- Steckdosen im Bereich 3 nur zulässig wenn: (a) FI-Schutzschalter ≤ 30 mA vorgeschaltet, oder (b) Trenntransformator eingebaut (nur für Elektrorasierer), oder (c) Schutzkleinspannung ≤ 50 V

Waschgeräte im Bereich 2: Aufstellung in spritzwassergeschützter Ausführung (IP X4) zulässig; Steckdosen im Bereich 3 mit vorgenannten Schutzmaßnahmen.

**Im Bad zugelassene Leitungstypen**: Mantelleitung NYM, Kunststoffkabel NYY, Kunststoffaderleitungen H07V-U in nichtmetallischen Rohren. Stegleitungen NYIF/NYIFY nur im Bereich 3.

In Bereichen 0–3 keine Transitleitungen (zur Versorgung anderer Räume).

**Örtlicher Potentialausgleich** (Bereiche 1, 2 und 3): erdende Verbindung zwischen allen leitfähigen Teilen (Heizungsrohre, Wasser-/Abwasserleitungen, Wannen); Koordination zwischen Sanitär- und Elektroinstallation sowie Maurer- und Fliesenarbeiten notwendig. Kunststoff-Wasserleitungen dürfen nicht mehr als Erder genutzt werden.

**Beispiel Elektro-Installationsplan (Abb. 6.42)** — Wohnung, 12 Stromkreise:
1. Allgemeinbeleuchtung alle Räume
2. Steckdosen + Wandleuchten Flur + Bad
3. Steckdosen + Wandleuchten Kinderzimmer; Steckdose + Lüfter WC
4. Steckdosen Elternschlafzimmer; Steckdose + Wandleuchte Loggia
5. Steckdosen + Arbeitsplatzbeleuchtung + Lüfter + Kühlschrank + Gefrierschrank Küche
6. Steckdosen + Essplatzbeleuchtung + Vorhangbeleuchtung Wohnzimmer
7. Waschgerät
8. WW-Bereiter Bad
9. Geschirrspüler
10. WW-Bereiter Küche
11. Herd
12. Backofen
