# Gebäudetechnik und Technischer Ausbau von Gebäuden — Teil 12
> Quelle: Gebäudetechnik und Technischer Ausbau von Gebäuden (buecher) · Seiten 481-520.

Dieses Kapitel entstammt dem umfassenden Lehrwerk zur Gebäudetechnik und behandelt in Teil 12 die Elektrotechnik-Abschnitte zu Wohnungsausstattungswerten, Installationshöhen, Schutzbereichen im Bad, Fundamenterder, Schutzarten und Schutzklassen, Installationssystemen im Nichtwohnungsbau (vertikal/horizontal, Unterflur, Doppelboden, Hohlraumestrich, Fensterbankkanal), Hoch- und Mittelspannungsanlagen mit Trafostation und Schaltraum, Notstrom- und Batterieversorgung sowie Notbeleuchtung nach DIN EN 1838, sowie Beleuchtungstechnik (Grundgrößen, Lichtfarbe, Farbwiedergabe, Lampentypen inkl. Glühlampe, Halogen, Leuchtstofflampe, Kompaktleuchtstofflampe, Hochdruck-Entladungslampe, LED) und Leuchtenarten.

## Inhalt

### Ausstattungswerte für Wohnungen (Tab. 6.6 + 6.7) — DIN 18 015-2 / RAL-RG 678

Drei Ausstattungsstufen für Wohnungen (Mindest-, Standard-, Komfortausstattung) sowie eine Plus-Ebene für Bus-/Smart-Home-Vorbereitung. Alle Werte sind raumabhängig und nach Raumgröße gestaffelt.

#### Mindestausstattung (*)

Besondere Verbraucher mit eigenem Stromkreis: Elektroherd, Mikrowelle, Geschirrspüler, Waschmaschine, Trockner, Bügelstation, Warmwasserbereiter, Heizgerät (sofern nicht anderweitig versorgt).

Stromkreisverteiler: Mehrraum-Wohnungen mind. vierreihig, Einraum-Wohnungen mind. dreireihig.

Gebäudekommunikation: Klingel/Gong, Türöffner, Gegensprechanlage.

| Raum | Steckdosen allg. | Beleuchtungsanschl. | IuK-Anschluss | IuK-Steckdosen | RuK-Anschluss | RuK-Steckdosen |
|---|---|---|---|---|---|---|
| Küche | 5 | 2 | – | – | 1 | 3 |
| Kochnische | 3 | 1 | – | – | – | – |
| Bad | 2 | 2 | – | – | – | – |
| WC-Raum | 1 | 1 | – | – | – | – |
| Hausarbeitsraum | 3 | 1 | – | – | – | – |
| Wohnzimmer bis 20 m² | 4 | 2 | 1 | 1 | 2 | 6 |
| Wohnzimmer über 20 m² | 5 | 3 | 1 | 1 | 1 | 3 |
| Esszimmer bis 20 m² | 3 | 1 | 1 | 1 | 1 | 3 |
| Esszimmer über 20 m² | 4 | 2 | 1 | 1 | – | – |
| Schlaf-/Kinder-/Arbeitszimmer bis 3 m | 5 | 2 | – | – | – | – |
| Schlaf-/Kinder-/Arbeitszimmer über 3 m | 1 | 1 | – | – | – | – |
| Freisitz | 1 | 2 (mind. 2 Stellen schaltbar) | – | – | – | – |
| Abstellraum | 1 | 1 | – | – | – | – |
| Hobbyraum | 1 | 1 | – | – | – | – |
| Keller/Bodenraum | 3 | 1 | – | – | – | – |
| Keller-/Bodengang je 6 m | 1 | 1 | – | – | – | – |

Anzahl Beleuchtungs- und Steckdosenstromkreise nach Wohnfläche:
- bis 50 m²: 3 Stromkreise
- über 50–75 m²: 4 Stromkreise
- über 75–100 m²: 5 Stromkreise
- über 100–125 m²: 6 Stromkreise
- über 125 m²: 7 Stromkreise

Sondersteckdosen Küche: Kühl-/Gefriergerät 2 (Kochnische 1), Dunstabzug 1; Bad/WC: Lüfteranschluss je 1 (nur wenn Einzellüftung vorgesehen).

Rollladenantriebe: Anschlüsse entsprechend Antriebsanzahl in allen Varianten.

Fussnoten (gelten für alle Varianten):
- a: Räume mit Essecke → je 1 Anschluss/Steckdose mehr
- b: Bettplatz- und Arbeitsflächen-Steckdosen mind. als Zweifachsteckdose, zählen aber nur einmal
- c: Fensterloses Bad/WC → Schaltung Ventilator über Allgemeinbeleuchtung mit Nachlauf
- d: Nur wenn Heizung/WW nicht anderweitig
- e: Eine Steckdose kombiniert mit Waschtischleuchte zulässig
- f: Waschmaschine in Wohnung nur einmal erforderlich
- g: Freisitz-Beleuchtungsanschluss von mind. 2 Stellen schaltbar

#### Standardausstattung (**)

Zusätzliche Verbraucher (gegenüber Mindest): Backofen, Dampfgarer, Saunaheizgerät, Whirlpool.
Gebäudekommunikation: Gegensprechanlage mit mehreren Wohnungssprechstellen.

| Raum | Steckdosen allg. | Beleuchtungsanschl. | IuK-Anschluss | IuK-Steckdosen | RuK-Anschluss | RuK-Steckdosen |
|---|---|---|---|---|---|---|
| Küche | 10 | 3 | 1 | 2 | 1 | 3 |
| Kochnische | 4 | 2 | – | – | – | – |
| Bad | 4 | 3 | – | – | – | – |
| WC-Raum | 2 | 1 | – | – | – | – |
| Hausarbeitsraum | 8 | 2 | 1 | 2 | 1 | 3 |
| Wohnzimmer bis 20 m² | 8 | 2 | 1 | 2 | 2 | 6 |
| Wohnzimmer über 20 m² | 11 | 3 | 2 | 4 | 3 | 9 |
| Esszimmer bis 20 m² | 5 | 1 | 1 | 2 | 1 | 3 |
| Esszimmer über 20 m² | 8 | 2 | 1 | 2 | 1 | 3 |
| Schlaf-/Kinder-/Arbeitszimmer bis 3 m | 11 | 3 | 2 | 4 | – | – |
| Schlaf-/Kinder-/Arbeitszimmer über 3 m | 2 | 2 | 1 | 2 | – | – |
| Freisitz | 3 | 2 (mind. 2 Stellen) | 1 | 2 | 1 | 3 |
| Abstellraum | 2 | 2 | – | – | – | – |
| Hobbyraum | 6 | 1 | – | – | – | – |
| Keller/Bodenraum | 2 | 1 | – | – | – | – |
| Keller-/Bodengang je 6 m | 1 | 1 | – | – | – | – |

Stromkreise Standard: Küche 1, Kochnische 1, Bad 1, Wohnzimmer bis 20 m² 1, über 20 m² 2, Schlafzimmer bis 3 m 1, über 3 m 2.

#### Komfortausstattung (***)

Kommunikation: zusätzlich Video-Türstationen, Gefahrenmeldeanlagen.

| Raum | Steckdosen allg. | Beleuchtungsanschl. | IuK-Anschluss | IuK-Steckdosen | RuK-Anschluss | RuK-Steckdosen |
|---|---|---|---|---|---|---|
| Küche | 12 | 3 | 1 | 2 | 1 | 3 |
| Kochnische | 4 | 2 | – | – | – | – |
| Bad | 5 | 3 | 1 | 2 | 1 | 3 |
| WC-Raum | 2 | 2 | – | – | – | – |
| Hausarbeitsraum | 10 | 3 | 1 | 2 | 1 | 3 |
| Wohnzimmer bis 20 m² | 10 | 3 | 1 | 2 | 2 | 6 |
| Wohnzimmer über 20 m² | 13 | 4 | 2 | 4 | 3 | 9 |
| Esszimmer bis 20 m² | 7 | 2 | 1 | 2 | 1 | 3 |
| Esszimmer über 20 m² | 10 | 3 | 1 | 2 | 2 | 6 |
| Schlaf-/Kinder-/Arbeitszimmer bis 3 m | 13 | 4 | 2 | 4 | – | – |
| Schlaf-/Kinder-/Arbeitszimmer über 3 m | 3 | 2 | 1 | 2 | – | – |
| Freisitz | 4 | 2 | 1 | 2 | 1 | 3 |
| Abstellraum | 2 | 1 | – | – | – | – |
| Hobbyraum | 8 | 2 | – | – | – | – |
| Keller/Bodenraum | 2 | 1 | – | – | – | – |
| Keller-/Bodengang je 6 m | 1 | 1 | – | – | – | – |

Stromkreise Komfort: Küche 1, Kochnische 1, Bad 1, Wohnzimmer bis 20 m² 1, über 20 m² 2, Schlafzimmer bis 3 m 1, über 3 m 2, Abstellraum 1, Freisitz 1, Hobbyraum 1.

#### Plus-Ausstattungswerte (Tab. 6.7) — Bus/Smart-Home-Vorbereitung

Plus * (Vorbereitung): BUS-Leitungen oder Leerrohre für nachträgliche BUS-Installation einschließlich Stromkreisverteiler mit Reserveplatz.

Funktionsbereich Schalten/Dimmen (Basis: Anzahl Beleuchtungsanschlüsse):

**Plus * (1 Stern):**
- Schalter: Küche 2, Kochnische 1, Bad 1, WC 1, Hausarbeitsraum 1, Wohnzimmer bis 20 m² 2, über 20 m² 3, Esszimmer bis 20 m² 1, über 20 m² 1, Schlaf bis 3 m 2, über 3 m 1, Freisitz 1, Keller 2, Bodengang 1, Wohnzimmer 1
- Status Schalten: identisch mit Schalter-Anzahl
- Dimmer: nur Wohnzimmer bis 20 m² 2, über 20 m² 3, Esszimmer bis 20 m² 1, über 20 m² 1, Schlaf bis 3 m 2
- Status Dimmen: wie Dimmer
- Bewegungsmelder: Keller/Bodenraum 1
- Anwesenheitserkennung (Präsenz): Küche 1, Bad 1, WC 1, Hausarbeitsraum 1, Wohnzimmer bis 20 m² 1, über 20 m² 1, Esszimmer bis 20 m² 1, über 20 m² 1, Bodenraum je 1, Wohnzimmer 1

**Plus ** (2 Sterne) — mind. ein Funktionsbereich umgesetzt:**
- Schalter erhöht: Küche 3, Kochnische 2, Bad 3, WC 1, Hausarbeitsraum 2, Wohnzimmer bis 20 m² 2, über 20 m² 3, Esszimmer bis 20 m² 1, über 20 m² 2, Schlaf bis 3 m 3, über 3 m 2, Freisitz 2, Keller 1, Bodengang 2, Wohnzimmer 1
- Szene: Wohnzimmer bis 20 m² 1, über 20 m² 2, Esszimmer über 20 m² 1
- Restliche Felder wie Plus *

**Plus *** (3 Sterne) — mind. zwei Funktionsbereiche umgesetzt:**
- Schalter weiter erhöht: Küche 3, Kochnische 2, Bad 3, WC 2, Hausarbeitsraum 3, Wohnzimmer bis 20 m² 3, über 20 m² 4, Esszimmer bis 20 m² 2, über 20 m² 3, Schlaf bis 3 m 4, über 3 m 2, Freisitz 2, Keller 1, Bodengang 2, Wohnzimmer 1
- Dimmer: Wohnzimmer bis 20 m² 3, über 20 m² 4, Esszimmer bis 20 m² 2, über 20 m² 3, Schlaf bis 3 m 4
- Szene: Wohnzimmer bis 20 m² 2, über 20 m² 4, Esszimmer über 20 m² 2

**Funktionsbereiche — Schaltbare Steckdosen/Energiemanagement** (für alle Plus-Stufen, obligatorisch bei Energieeffizienzmaßnahmen):
- Warmwassergerät: Küche 1, Kochnische 1, Bad 1
- Heizgerät: Bad 1
- Waschmaschine: Bad 1, Hausarbeitsraum 1
- Geschirrspüler: —
- Wäschetrockner: Bad 1, Hausarbeitsraum 1
- Gefriergerät: Küche 1, Hausarbeitsraum 1

**Funktionsbereich Sonnenschutz** (alle Plus-Stufen):
- Auf/Ab/Stopp: alle bewohnten Räume mit Fenstern je 1
- Position anfahren: bei Plus ** und *** je 1 (nicht bei Plus *)
- Status Position: wie Position anfahren
- Sperren: alle bewohnten Räume mit Fenstern je 1
- Szene: Wohnzimmer bis 20 m² 1, über 20 m² 1, Esszimmer bis 20 m² 1 (bei Plus ** und ***)

**Funktionsbereich Heizen/Lüften/Kühlen** (alle Plus-Stufen):
- Raumtemperaturregler: Küche 1, Bad 1, WC 1, Hausarbeitsraum 1, Wohnzimmer 1, Esszimmer 1
- Ventilstellantrieb (je Heiz-/Kühlkreis): gleiches Muster wie Raumtemperaturregler
- Bedarfsgesteuerte Lüftung (CO₂/Feuchte-Sensor): gleiches Muster
- Anwesenheitserkennung: Küche 1, Bad 1, WC 1, Hausarbeitsraum 1, Wohnzimmer 1, Esszimmer 1, Schlafzimmer (bei Plus ** und *** je 1)
- Fensterkontakte: je Fenster/Fassade 1 (nur einmal für Heizen/Lüften und Sicherheit erforderlich — Hinweis k)

**Funktionsbereich Sicherheit** (alle Plus-Stufen):
- Fensterkontakte: je Fenster/Fassade (wie HLK, nur einmal erforderlich)
- Brandmeldung: Küche 1, WC 1, Hausarbeitsraum 1, Wohnzimmer 1, Esszimmer 1, Bodengang 1
- Anwesenheitssimulation: alle bewohnten Räume je 1
- Anwesenheitserkennung: wie HLK-Bereich
- Bewegungsmelder: alle bewohnten Räume je 1

Fussnoten Tab. 6.7:
- h: Je Raumzugang (Schalter)
- i: Je Fenster mit Sonnenschutz (Fensterkontakte)
- k: Fensterkontakt nur einmal für beide Funktionsbereiche HLK und Sicherheit
- m: Anwesenheitserkennung nur einmal je Raum für alle Funktionsbereiche
- n: Position anfahren nicht bei Plus * und **

---

### Installationshöhen an Küchenwänden (Abb. 6.43)

Maßangaben beziehen sich auf Sockelhöhen über 10 cm sowie herstellerspezifische Möbelabmessungen, die Abweichungen bedingen. Geräte mit eingezeichneten Höhenmaßen:
- 1 Kühlschrank (Position 20, 30 cm Sockelhöhe)
- 2 Gefrierschrank
- 3 Geschirrspülmaschine
- 4 Untertisch-Warmwasserbereiter
- 5 Kochendwassergerät
- 6 Küchengeräte-Anschlussmöglichkeit (75, 115, 135, 165, 215 cm)
- 7 Herd mit Kochplatte, fest angeschlossen
- 8 Dunstabzugshaube
- 9 Handtuchtrockner
- 10 Mikrowellengerät, fest angeschlossen
- 11 Arbeitsplatzbeleuchtung
- 12 Steckdosen-Alternativinstallation für Geräteanschlüsse

---

### Fundamenterder (DIN 18 014)

EVU verlangen in den bundeseinheitlichen Technischen Anschlussbedingungen (TAB) für jeden Neubau einen Fundamenterder.

Ausführung:
- Material: Rundstahl d = 10 mm oder Bandstahl 30/3,5 mm, handelsüblich verzinkt
- Anordnung: geschlossener Ring auf der Fundamentsohle der Außenwände, hochkant auf Abstandshalterungen
- Mindestabdeckung: mind. 5 cm über Fundamentsohle, mind. 5 cm seitlicher Fundamenteinschluss → allseitig von Beton umgeben → Korrosionsschutz
- Kein Rostschutz vorgeschrieben, aber Verzinkung handelsüblich; die Anschlussfahne muss verzinkt sein (Feuchtigkeit)

Querverbindungen: Große Fundamentflächen laut DIN 18 014 in ca. 20 × 20 m Felder aufteilen.

Bewegungsfugen: außerhalb des Betons liegende Dehnungsbänder überbrücken.

Anschlussfahne:
- Länge mind. 1,50 m
- Wird im Hausanschlussraum nach oben abgezweigt und besonders gekennzeichnet (kein versehentliches Entfernen)
- Elektroinstallateur verbindet die Anschlussfahne mit der Potentialausgleichsschiene

In bewehrtem Beton oder bei Wannendichtungen: Fundamenterder auf unterster Bewehrungslage, in 2 m Abständen verrödeln.

Stahlskelettbauten: Fundamenterder entfällt.

Empfehlung: Einbringen bereits bei Ausschreibung der Beton-/Stahlbetonarbeiten berücksichtigen.

Potentialausgleichsschiene (Haupterdungsschiene) — Anschlüsse (Abb. 6.49):
1. Verbindungsleitung zum PEN-Leiter im Hausanschlusskasten (grün/gelb)
2. Anschlussfahne des Fundamenterders
3. Gasrohre (hinter Hauptabsperrvorrichtung)
4. Antennenanlage
5. Fernmeldeanlage
6. Blitzschutz
7. Heizungsvor- und -rücklauf
8. Metallische Abwasseranlage
9. Reserve
10. Wasserleitung (hinter Wasserzähler)

Günstigste Anordnung der Potentialausgleichsschiene: im Hausanschlussraum.

---

### Schutzbereiche im Bad (DIN VDE 0100-701)

#### Bereichseinteilung mit Badewanne/Duschwanne (Abb. 6.44)

- Bereich 0: Innerhalb der Wanne/Duschwanne
- Bereich 1: 60 cm horizontaler Abstand von der Wannenaußenwand, bis 2,25 m Höhe über Boden
- Bereich 2 (Sprühbereich): weitere 60 cm horizontal, bis 2,25 m Höhe; 2,40 m wenn Decke > 3,00 m
- Bereich 3: darüber hinaus bis 60-S cm

#### Bereichseinteilung ohne Duschwanne (nur Duscheinrichtung) (Abb. 6.44)

- Bereich 0: innerhalb der Dusche
- Bereich 1: 60 cm horizontal, bis 2,25 m Höhe
- Bereich 2: weitere 60 cm, bis 2,25 m Höhe
- Bereich 3: außerhalb

Regeln:
- In Bereichen 1 und 2: keinerlei Elektroinstallationen, auch keine verdeckt liegenden Leitungen
- Ausnahme: senkrechte, von hinten an Warmwasserbereiter heranführende festinstallierte Zuleitungen
- Leitungen auf Wandrückseiten innerhalb des Schutzbereichs: zwischen Leitung und Wandinnenseite mind. 6 cm Wanddicke (Abb. 6.45, 6.46)
- Türen in Wannennähe: auf Türschlag prüfen — wandabgewandt angeschlagene Türen können Schalter in Bereich 2 bringen (Abb. 6.47)

#### Erforderliche Schutzarten in Bädern (Tab. 6.8, DIN VDE 0100-701)

| Bereich | Wohnbad (selten Betauung) | Öffentliches Bad (häufig Betauung) |
|---|---|---|
| 0 | IP 27 | IP 27 |
| 1 | IP 24, IP 25 (bei Strahlwasser) | IP 25 |
| 2 | IP 24, IP 25 (bei Strahlwasser) | IP 25 |
| 3 | IP 21 (IP 20 für Leuchten) | IP 25 |

IP 25 (X5) zwingend bei Strahlwasser, z. B. Massageduschen oder Reinigung durch direktes Anstrahlen.

---

### Beleuchtungsempfehlungen nach Räumen

#### Toilette
- Allgemeinbeleuchtung: Wand-, Decken- oder Spiegelleuchte
- Gäste-WC mit Waschtisch: Steckdose vorsehen
- Ggf. Ventilator (über Allgemeinbeleuchtung schaltbar), Anschluss Untertischspeicher WC, ggf. Anschluss WC mit Unterdusche

#### Wohnräume
- Einzel-Deckenauslass in Deckenmitte ist unzureichend
- Licht beeinflusst Raumatmosphäre gleichermaßen wie Farbgestaltung
- Grundbeleuchtung (Allgemeinbeleuchtung) + dimmbare Helligkeit + Beleuchtungsschwerpunkte (Sitzgruppe, Arbeitsplatz, Leseecke, Esstisch, Audiogeräte, Handarbeitsplatz)
- Akzentbeleuchtung für Bilder, Skulpturen, Sammlungen
- Deckenauslässe für: Anbau-/Einbauleuchten, Pendelleuchten, Strahler/Stromschienen
- Pendelleuchten über Esstisch: Unterkante ca. 60 cm über Tisch → kein Blenden, kein Blockieren von Augenkontakt; Abschirmung geringer Transluzenz
- Präventivinstallation (Mietwohnungen): kombinierte Auslass-/Abzweigdose in Deckenmitte + ca. 4 Blindleitungen/Leerrohre strahlenförmig
- Wandleuchten für Strahler (Bilder, Plastiken, Reliefs)
- Genügend Steckdosen für Stehlampen, Staubsauger, Audio → keine Behelfslösungen mit Verlängerungskabeln (Stolpergefahr)
- Geschaltete Steckdosen für individuelle Leuchten
- Antennensteckdosen Standardausstattung, mind. 3–4 Steckdosen für Audio/Video

#### Schlafzimmer
- Allgemeinbeleuchtung: Wechselschalter von Tür und Bett aus
- Weiches Licht (indirekt, oder mehrere kleinere Einheiten)
- Keine Einzelleuchte in Deckenmitte (blendend für liegende Personen)
- Ggf. HiFi, TV, Telefon; Außenbeleuchtung Einfamilienhäuser ggf. vom Bett schaltbar

#### Kinderzimmer
- Allgemeinbeleuchtung mit Wechselschaltung (von Tür + Bett)
- Lichtschienen/Strahler für wechselnde Möblierung
- Leseleuchten mit Dimmer im Bettbereich
- Kinderschutz-Steckdosen
- Antennen-, Telefon-/EDV-Steckdosen

#### Flur und Garderobe
- Mehrere Leuchten oder indirekte Lichtführung (Gegenmaßnahme für Enge)
- Wandleuchten an Garderobenspiegel ohne Blendung
- Schalter aus allen Gehrichtungen erreichbar
- Unterputz-Annäherungsschalter (stromsparend)
- Verteilerschrank, ggf. Telefon und Türsprechanlage

#### Treppenraum
- Alle Auftrittsflächen hell beleuchten
- Wartung möglich (Leiteraufstellen)
- Treppenhausautomaten (Stromstoßrelais mit Zeitschaltuhr)
- Mehrfamilienhäuser: Zeitschaltuhr mit Warnfunktion (z. B. Abdimmung) — DIN 18 015-2 → kein plötzlicher Lichtausfall
- Lichtschalter mit Glimmlämpchen für Auffinden im Dunkeln

#### Begehbarer Dachboden
- Gilt nicht als Feuchtraum
- Leitungen: NYM (wegen unverdeckter Führung)
- Steckdose für Antennenverstärker

#### Keller
- Nur unbeheizte + unbelüftbare Keller gelten als Feuchträume
- Hobbyräume, Fitnessräume, Kellerbars: wenn beheizbar UND belüftbar (beide Kriterien) → kein Feuchtraum → UP-Stegleitungsinstallation möglich
- Feuchtrauminstallation: NYM, tropfwassergeschützte Schalter/Steckdosen/Abzweigdosen, AP, IP 21, Kennzeichnung Tropfensymbol
- Feuchtigkeit → Isolationsschwächung, erhöhte Gefahr bei Berührung (Hautwiderstand sinkt, Körperstrom steigt)
- Gips zur Leitungsbefestigung in Feuchträumen verboten (DIN 18 382/VOB)
- Keller-Flurbeleuchtung: Wechsel-, Kreuz- oder Stromstoßschaltung
- Mehrfamilienhäuser: Gemeinschaftskeller an Gemeinschaftszähler; private Keller (Gefriergerät, Heimwerker) an Wohnungszähler
- Heizungsanlagen ≥ 50 kW (Öl/Gas) mit elektrischen Steuerorganen: Notschalter vor dem Aufstellungsraum in Kopfhöhe, rot gekennzeichnet; Räume gelten als feuergefährdete Betriebsstätten
- Leitungsmaterial Heizungsraum: NYM; Schalter/Steckdosen AP

#### Waschküche
- Stets Feuchtraum (unabhängig von Lage)
- Gemeinschaftswaschküche: ca. 6 Stromkreise für Licht/Steckdosen, Waschmaschine, Schleuder, Trockner, Bügelmaschine, WW-Bereitung

#### Garagen
- Feuergefährdete Betriebsstätten
- Leitungsmaterial: NYM
- Schalter, Steckdosen, Abzweigdosen AP, tropfwassergeschützt IP X1
- Leuchten: Gehäuse schwer entflammbar, möglichst IP 33
- Empfehlung: zwei gegenüberliegende Leuchtstoffröhren-Bänder (mind. im Motorhaubenbereich)
- Steckdose wünschenswert; Anschluss Garagentorantrieb (schalterbetätigt oder Handsender)

#### Außenanlagen
- Außenbeleuchtungen: Gebäudeeingang, Freitreppen, Kellerabgänge, Terrassen
- Bewegungsmelder + Dämmerungsschalter (energiesparend)
- Hausnummer/Namensschild nachts beleuchtet
- Gartensteckdosen: durch FI-Schutzschalter 30 mA absichern
- Zuleitungen zu Gartensteckdosen/Leuchten/Springbrunnen: mind. 60 cm tief verlegt, mit Kabelabdeckhauben oder Steinen spatensicher
- Außensteckdosen: von innen abschaltbar (Missbrauch als Einbruchwerkzeug verhindern)
- Gartenbeleuchtung: Lichtakzente mit Helligkeitskontrasten statt totale Ausleuchtung
- Wegleuchten (Pollerleuchten ca. 1 m hoch): Abstände 5–10 m je nach Lampenleistung
- Smart-System-Steuerung möglich (App, digital)

---

### Schutzarten elektrischer Betriebsmittel (Tab. 6.9, 6.10)

Zwei Kennzeichnungssysteme:
1. DIN EN 60 529: IP-Kennzeichen mit zweistelliger Zahl (1. Ziffer = Fremdkörper/Berühr, 2. Ziffer = Wasser). Fehlende Ziffer = X.
2. DIN VDE 0711-1 / DIN EN 60 598: Tropfensymbole

**Erste Kennziffer (Berührungs-/Fremdkörperschutz):**
- IP 0X: kein Schutz
- IP 1X: Schutz gegen Fremdkörper d > 50 mm
- IP 2X: Schutz gegen Fremdkörper d > 12 mm
- IP 3X: Schutz gegen Fremdkörper d > 2,5 mm
- IP 4X: Schutz gegen Fremdkörper d > 1 mm
- IP 5X: Schutz gegen schädliche Staubablagen im Inneren

**Zweite Kennziffer (Wasserschutz, DIN 40 050):**
- IP X0: kein Schutz
- IP X1: senkrecht fallendes Tropfwasser + hohe Luftfeuchtigkeit
- IP X2: schräg fallendes Tropfwasser (15° gegen Senkrechte)
- IP X3: Regenwasser (bis 60° gegen Senkrechte)
- IP X4: Spritzwasser (alle Richtungen)
- IP X5: Strahlwasser
- IP X6: Überflutung (starker Wasserstrahl)
- IP X7: Eintauchen (Wasser ohne Druck)
- IP X8: Untertauchen (max. Tiefe)

**Raumspezifische Mindestschutzarten (Tab. 6.10):**

| Raum | Raumart | Schalter/Steckdosen | Leuchten |
|---|---|---|---|
| Aufenthaltsräume, WC, Flure | Trocken | IP 20 | IP 20 |
| Bäder in Wohnungen | — | IP 24 (spritzwassergeschützt) | IP 24 |
| Bereich 2 + 3 des Bades | — | IP 21 (tropfwassergeschützt) | IP 20 |
| Kellerraum beheizt + belüftet | Trocken | IP 20 | IP 20 |
| Kellerraum unbeheizt + unbelüftet, Waschküche | Feucht | IP 21 | IP 21 |
| Heizraum | Feuergefährdet | IP 24 | IP 21 |
| Dachboden | Trocken | IP 24 | IP 21 |
| Einzelgarage | Feuergefährdet | IP 24 | IP 21 |
| Sammelgarage | Feuergefährdet | IP 54 | IP 54 |
| Außenanlagen | Feucht | — (spritzwassergesch.) | IP 23 (regengeschützt) |
| Werkstatt | Staubig | IP 54 | IP 54 |
| Gewerbl. Nassraum (abgespritzt) | Nass, staubig | IP 55 | IP 55 |

Allgemeine Mindestgrenze: IP 2X (Fingerdicke Teile können keine spannungsführenden Teile berühren). Feuergefährdete Räume: IP 4X bis IP 5X. Nach DIN VDE 0100-737: Feucht-/Nassräume mind. IP X1 (tropfwassergeschützt). In der Praxis: Hersteller produzieren Schalter/Steckdosen über IP 2X generell als IP 44 oder IP 54. IP 54 genügt für staubexplosionsgefährdete Bereiche.

---

### Schutzklassen elektrischer Geräte (Tab. 6.11)

**Schutzklasse I:** Metallgehäuse an Schutzleiter (PE/PEN) angeschlossen. Bei Isolationsfehler sofortiger Spannungsabbau über den geerdeten Leiter. Beispiel: Elektroherd. Kein eigenes Symbol am Gerät.

**Schutzklasse II:** Alle Metallteile mit zusätzlichem Isolierstoffmantel (Schutzisolierung) → Isolationsfehler weitgehend ausgeschlossen. Kein Schutzleiteranschluss. Kennzeichen: Doppelquadrat-Symbol. Stecker ohne seitliche Schutzleiterkontakte (Konturenstecker/Europastecker). Beispiele: Handbohrmaschinen, Küchenmaschinen.

**Schutzklasse III:** Schutzkleinspannung. Transformator senkt Netzspannung auf max. 50 V Wechselstrom. Bis 25 V Wechsel- oder 60 V Gleichspannung ungefährlich bei direkter Berührung. Sekundärkreis vom 230-V-Netz galvanisch getrennt. Anwendung: Handleuchten, Nassschleifmaschinen in Nassbereichen, Klingel-/Türsprechanlagen (6–12 V).

---

### Leitungsführung im Nichtwohnungsbau

#### Energieverteilungshierarchie
1. Hauptverteiler
2. ggf. Unterverteiler
3. Stockwerksverteiler
4. ggf. Verteiler besondere Abnehmer
5. Stromkreise Beleuchtung/Steckdosen/Einzelverbraucher

Trassenplanung: in Abstimmung mit Elektroingenieur, Heizung, RLT, Sanitär, Statik.

#### Vertikale Leitungsführung

Wandschlitze ab einer bestimmten Gebäudegröße nicht mehr ausreichend. Dann Installationsschächte (Tab. 6.12, Abb. 6.52):
- Gemeinsam mit Schwachstromleitungen, Datenkabel, Busleitungen, Brandmeldekabel
- Schächte = eigene Brandabschnitte, mind. F 90 (feuerbeständig) inkl. Revisionsöffnungen
- Günstigste Lage: im Gebäudekern bei Treppen und Aufzügen

Sammelschienen (Stromschienen) statt Kabeln:
- Rechteckige Metallbänder in Blechgehäusen, bis 5 Strombahnen
- Gehäuse dient als PE
- Schutzart IP 31–IP 54
- Auch horizontal über Flurdecken möglich
- Einsatz: hohe/große Gebäude

Stockwerksverteiler in Schrankbauweise: Tiefe 25–40 cm, Breite 0,80–1,00 m, Höhe 2,00–2,20 m.
Für hochinstallierte Datentechnik: gesonderte Geschossverteilerräume, Datentechnikschränke 80/80 cm.

**Richtwerte lichte Schachtbreiten (Tab. 6.12)** (bei Mindesttiefe 10–15 cm):

| Geschosszahl | 2 | 4 | 6 | 8 | 10 | 12 |
|---|---|---|---|---|---|---|
| Große Bürobauten, Warenhäuser (cm) | 30 | 60 | 90 | 120 | 150 | 180 |
| Kranken-, Lehr- und Unterrichtsanstalten (cm) | 20 | 40 | 60 | 80 | 100 | 120 |

Elektroinstallation und wasserführende Rohrstränge: grundsätzlich in getrennten Schächten.

#### Horizontale Leitungsführung

Abgehängte Decken und Doppelböden erlauben verdeckte horizontale Führung. Dezentrale Verteilungsform bevorzugt: mehrere Unterverteilungen in Flurwänden, Deckenabhängungen, Doppelböden → kurze Anbindungen, eigene Zuleitung pro Verbraucher, kein Abzweigen.

Vorteile Dezentralisierung:
- Nur kleiner Bereich fällt bei Störung aus
- Einfachere Fehlersuche
- Flexiblere Anpassung bei Raumänderungen

Brandlastgrenze in öffentlich zugänglichen Fluren: über 7 kWh/m² → Leitungen in Installationskanälen, Hohl-/Doppelböden oder Deckenabhängungen mit F 30 (Feuerwiderstand mind. 30 min).

Brandabschnittswände: feuerbeständige Abschottungen bei Kabeldurchführungen (kein Feuer, Rauch, toxische Gase).

Abgehängte Decken als Verteilerebene für Steckdosen: unzweckmäßig (Anbindung nach unten braucht Wände, nach oben Rohdeckendurchführung = Brandabschnittsunterbrechung).

#### Unterflurkanal-Installation (Abb. 6.53–6.55)

- Flache Blech-/Kunststoffkanäle auf Rohdecke, in Fußbodenaufbau integriert
- Rastermaße: 1,20 × 1,20 m bis 1,80 × 1,80 m (nach Möblierungskonzept)
- Anschlussraster Beispiel: Telefon/EDV/230 V je 1,50 × 1,50 m; Drehstrom 10–15 m
- Wechselstrom und Schwachstrom durch eingebaute Zwischenstege getrennt
- Varianten:
  - Oberflächenbündig (Estrichstärke ab 40 mm): Bodenbelag überdeckt; sichtbar gelassen → direkte Verkehrslast; Anschlüsse nur mit kastenförmigen Aufsätzen (Zapfsäulen) → Stolperstelle
  - Estrichüberdeckt (Estrich 55–100 mm; min. 30–35 mm Überdeckung): fußbodenflächenbündige Elektranten mit Klappdeckel empfohlen
- Empfohlene Mindest-Fußbodenkonstruktionshöhe: 75 mm; für bestimmte Geräteeinsätze 100 mm
- Nachträgliche Anschlussstellen durch Aufbohren mit Bohrglocke möglich

**Aufboden-Installationskanäle:**
- Nur zur Nachrüstung nicht zu tiefer Räume mit fensterseitigen Arbeitsplätzen
- Sendzimir-verzinktes Stahlblech 3 mm, Breite 15/20/25 cm, Höhe 4/7 cm
- Höhe 7 cm bevorzugt (oberflächenbündige Klappdeckel-Anschlussdosen)

#### Installations-Doppelböden (Abb. 6.56, 6.57, Tab. 6.13)

Anwendung: Rechenzentren, Großraumbüros, Labors, Telefon­zentralen, Schalterhallen.

Konstruktion:
- Rastergrundmaß: 60 cm
- Höhenverstellbare Stützen an Kreuzungspunkten, auf Rohdecke zu verkleben (ggf. verdübeln)
- Asphaltestriche als Untergrund ungeeignet
- Plattenabdeckungen: Stahlblech, Spanplatten, Anhydrit, Alu-Druckguss
- Metallische Tragkonstruktion zu erden

Konstruktionshöhen:
- Büroräume: 14–15 cm (10 cm lichte Nutzhöhe + Platte)
- Rechenzentren: mind. 15 cm lichte Nutzhöhe → ca. 19–20 cm gesamt

**Tragfähigkeitsklassen (AGI-Arbeitsblatt A 20, Tab. 6.13):**

| Klasse | Nutzung | Platte Einzellast | Stütze zentrisch | Stütze exzentrisch |
|---|---|---|---|---|
| 1 | Büroräume, Schulungs-, Verkaufs-, Behandlungsräume, Krankenzimmer | 3.000 N | 6.000 N | 400 N |
| 2 | Rechenzentren, Großraumbüros, Labors, Flure Verwaltung/Schulen, Befahrbar leicht | 4.000 N | 10.000 N | 6.500 N |
| 3 | — | 5.000 N | 10.000 N | 6.500 N |
| 4 | Archiv, Lager, Akten, Tresorräume, Werkstätten schwer, EDV-Anlagen schwer | Auf Nachweis | — | — |

Gesamtbelastbarkeit bis 4,4 t/m² (44 kN/m²) bzw. 0,6 t/Platte (6 kN/Platte).

Plattenheber: Textilbeläge = Krallenheber, andere Beläge = Saugheber.
Heiz-/Kühlsysteme: WW-Flächentemperierung mit Rohrregistern d = 18–22 mm unter Platten; 25 cm Rohrabstand → ausreichend Platz für Kabel.

#### Hohlraumestrich (Abb. 6.58)

Monolithische Estrichfläche über großflächigem Hohlraum in kleinformatiger Gewölbestruktur.

Konstruktionsprinzipien:
- PVC-Folienschalung auf Rohdecke + selbstnivellierender Anhydrit-Fließestrich
- Formplatten mit Tragsäulen + Anhydrit-Fließestrich nach Trennfolie

Kennwerte:
- Lichte Höhe Hohlraum: 5–20 cm
- Stützfußraster: 15–60 cm (fabrikatabhängig)
- Punktlasten bis 600 kg (6 kN), Flächenlasten bis 10 t/m² (100 kN/m²)
- Kabeleinziehen: flexible Kunststoffrohre oder mobile Leitungsziehgeräte

Vergleich: kostengünstiger als Unterflurkanalsystem, aber weniger flexibel als aufgeständerter Doppelboden.

#### Fensterbankkanäle (Abb. 6.59)

- Alu-, Stahlblech- oder Kunststoffkanäle horizontal im Fensterbankbereich
- Aufnahme von Wechselstrom- und Schwachstromleitungen
- Steckdosen, Schalter, Fernsprechanschlüsse nachträglich installier-/umrüstbar
- Besonders geeignet für Skelettbauten mit durchlaufendem Fensterraster
- Mindestabstand zu Heizkörpern: 8–10 cm
- Schallübertragung nachteilig → Trennwanddurchführungen mit Mineralfaserschottmassen stopfen/ausschäumen
- Brandschutzabschnitte: Brandschutzkitte für Durchfahrungen

---

### Hoch- und Mittelspannungsanlagen (Kap. 6.1.3)

Hochspannung: > 1000 V. Überregionale Verteilung mit möglichst hoher Spannung. Wohnbauten: 230/400 V Niederspannung. Größere Objekte: 10–20 kV Mittelspannung.

Entscheidung Nieder- vs. Mittelspannungsversorgung: vom Energiebedarf abhängig, EVU entscheidet.

Transformatoren: setzen Mittelspannung auf Verbraucherspannung herab (z. B. 10.000 → 230/400 V). Schaltzellen (schrankgroß): Schutz vor Kurzschluss/Überlastung, ermöglichen Schalthandlungen ohne Lichtbögen.

Kosten für Trafostation: trägt der Abnehmer (ggf. auch Schalt-/Messanlage). Mietmöglichkeit bei EVU.

Lage: möglichst in Lastschwerpunktnähe (RLT-Zentrale, EDV, Fertigungseinrichtungen). Bei großen Objekten → mehrere Trafostationen (Energieübertragung auf NS-Ebene verlustreich als auf HS-Ebene).

#### Transformatorentypen

**Ölgekühlte Transformatoren:**
- Nicht in oberen Geschossen verwendbar
- Nur EG oder max. 4 m unter Geländeoberfläche
- Ölauffangwannen erforderlich; besondere Feuerschutzmaßnahmen

**Luftgekühlte Trockentransformatoren (Gießharztransformatoren):**
- In feuergefährdeten Betrieben, oberen Stockwerken, Wohngebäuden einsetzbar
- Isoliermittel Gießharz: schwer brennbar, selbstverlöschend, keine toxischen Gase im Brand
- Teurer als Öltransformatoren; größerer Raumbedarf wegen Mindestabstände

**Clophen-(Askarel-)Transformatoren:**
- Seit 1990 verboten (PCB → bei ca. 600 °C entsteht hochgiftiges PCDD)

**Trockentransformatoren in oberen Geschossen — Besonderheiten:**
- Transportmöglichkeiten planen (Aufzüge i. d. R. ungeeignet → Außenfahranlagen der Fassadenreinigung)
- Zwangsbe-/-entlüftung über Kanäle mit Ventilatoren
- Hohe Deckenbelastung berücksichtigen
- Schallschutz gegen Transformatorengeräusche (Summen)
- Zugangsschleuse + 40–100 cm Kabelboden einplanen

#### Richtlinien Trafokammern

Öltransformatoren:
- Ölauffangwanne: Volumen = Inhalt der Isolierflüssigkeit (1000–2000 l)
- 20 cm Kies-/Schotterschicht auf Rost über Wanne (Flammen ersticken)
- Bodenplatte in Fahrzeug-Ladehöhe (0,80–1,20 m), 1–2 % Gefälle zur Mittelöffnung
- Trafo auf 4 Rollen auf 2 I-Breitflanschträgern
- Nicht über EG, nicht unter –4 m Geländeoberfläche

**Trafokammer-Abmessungen (Tab. 6.14, AGI-Arbeitsblatt J11):**

| kVA | Länge (m) | Breite (m) | Türen Längsaufstellung (m) | Türen Queraufstellung (m) | Höhe (m) | Fahrrollenabstand (m) | Gewicht (t) |
|---|---|---|---|---|---|---|---|
| 630 | 3,45 | 2,63 | 1,23 | 2,20 | 2,06 | 0,67 | 2,5 |
| 800 | 3,60 | 2,85 | 1,45 | 2,30 | 2,40 | 0,67 | 3,0 |
| 1000 | 3,70 | 3,10 | 1,50 | 2,40 | 2,55 | 0,82 | 4,0 |
| 1250 | 3,90 | 3,15 | 1,55 | 2,40 | 2,70 | 0,82 | 4,3 |
| 1600 | 3,90 | 3,20 | 1,60 | 2,50 | 2,95 | 0,82 | 5,3 |

Gießharztransformatoren: keine besonderen baulichen Vorkehrungen, keine Ölauffangwanne. In beliebigen abgeschlossenen Betriebsräumen, auch gemeinsam mehrere in einem Raum. Kein Brandwand erforderlich. Wegen nicht berührungssicherer Oberfläche: Schutzmaßnahmen gegen zufälliges Berühren → größerer Raumbedarf.

Lüftung Trafokammer: Zuluftöffnungen unten, Abluftöffnungen oben; natürliche Lüftung bevorzugt.

#### Schalträume

Getrennte Schalträume für Mittel- und Niederspannungsschaltzellen; gemeinsam nur bei gekapselten MS-Schaltern mit EVU-Einverständnis.

Kabelkanäle unter Schalträumen:
- Abgedeckte Kabelkanäle: für kleinere ebenerdige Anlagen
- Bekriechbare Kabelkanäle/-böden: mind. 1,50 m breit, mind. 1 m hoch
- Begehbare Kabelkeller: ca. 2,10 m licht (Kraftwerke, große Anlagen)

Anforderungen Trafobox/Schaltraum bei Nennspannung > 1 kV:
- Feuerbeständige Abtrennung von anderen Räumen; Mindestwandstärke Trafobox für Öl-Trafos: 24 cm
- Wände: glatter Putz (kein Staub); Decken unverputzt (kein herabbrechendes Putz → kein Kurzschluss)
- Wände, Decken, Fußböden absolut trocken
- Türen: mind. feuerhemmend, nach außen öffnend, auch bei Schnee öffenbar, von innen entriegelbar (auch wenn außen abgeschlossen)
- Rettungsweg bis Ausgang max. 40 m
- Fenster: Vogelschutzgitter oder drahtverglaste Befensterung (Glasbausteine bevorzugt)
- Raumtemperatur mind. +5 °C (Kondenswasservermeidung), elektrische Heizflächen mit Thermostat
- Nicht für Betrieb benötigte Rohrleitungen: nicht oder nur mit Schutzrohren durchführen

Geltende Normen: EltBauVO (Landesrecht), VDEW „Bau und Betrieb von Übergabestationen".

---

### Eigenstromversorgungsanlagen (Kap. 6.1.4)

#### Notstromversorgungsanlagen

Zweck: Bei Netzausfall elektrische Energie für Notbeleuchtung aller Verkehrswege und um Kollaps wichtiger technischer Einrichtungen zu verhindern.

Ersatzstromquellen:
- **Batterieanlagen** (Zentralbatterie, Gruppen- oder Einzelbatterie): Gleichstrom, für Sicherheitsbeleuchtung, Brandmeldung, Einbruchsicherung, Telefonanlagen; kein motorischer Antrieb; Wechselrichter für Wechselstrom möglich
- **Dieselaggregate**: Drehstrom 230/400 V, 20–1500 kVA, für motorische Antriebe (Wasserdruckerhöhung, Feuerwehraufzüge, Treppenhauslüftung)

Sicherheitseinrichtungen, die bei Brandeinwirkung auf Kabel ausfallen können:
- Brandschutzklappen
- Löschwasser-Druckerhöhungsanlagen
- Lüftungsanlagen Sicherheitstreppenräume
- Rauchabzugsanlagen
- Feuerwehraufzüge + Lüftung Fahrschacht/Triebwerksraum

Kabel für Sicherheitseinrichtungen: getrennt verlegen, in Kanälen aus Feuerschutzplatten.

#### Notbeleuchtung (DIN EN 1838, DIN VDE 0108-100, ASR A3.4/3)

Gliederung (Abb. 6.65):

**Ersatzbeleuchtung:** gespeist von Diesel-Ersatzstromaggregat.

**Sicherheitsbeleuchtung:** gespeist von Batterien (Gleich-/Wechselstrom) oder Diesel-Notstromaggregat.
- Für Rettungswege
- Antipanikbeleuchtung
- Arbeitsplätze mit besonderer Gefährdung

**Rettungszeichen-Leuchten** (Dauerschaltung):
- Bildzeichen Grün/Weiß zur Kennzeichnung von Rettungswegen
- Normalbetrieb aus Allgemeinbeleuchtungsnetz; bei Netzausfall aus Zentralbatterie oder Einzelbatterie

**Sicherheitsleuchten** (Bereitschaftsschaltung):
- Schalten bei Netzausfall selbsttätig ein, bei Rückkehr der Netzspannung wieder aus
- Einschaltverzögerung max. 15 s bei Rettungswegen
- Einschaltverzögerung max. 0,5 s bei Arbeitsplätzen mit besonderer Gefährdung
- Beleuchtungsstärke Rettungswege: mindestens 1 lx über 1 Stunde lang
- Beleuchtungsstärke Arbeitsplätze mit besonderer Gefährdung: mind. 10 % der Nenn-Beleuchtungsstärke (mind. 15 lx) für Dauer der Gefährdung, mind. 1 min

Licht der Rettungsweg- und Antipanikbeleuchtung: nach unten auf Bezugsebene gerichtet, Hindernisse bis 2 m beleuchten.

**Pflicht-Objekte für Ersatzstromquellen** (Bauordnungsrecht der Länder):
- Garagen
- Versammlungsstätten (Theater, Kinos, Sportstätten) ab bestimmter Besucherzahl
- Waren-/Geschäftshäuser ab 2000 m² Verkaufsraumnutzfläche
- Hochhäuser
- Krankenanstalten, Sanatorien, Pflegeheime
- Beherbergungsstätten (Hotels, Pensionen)

**Empfohlen** für: Banken, Fernmeldeanlagen, Hallenbäder, Tiefgaragen, Polizeigebäude, Verwaltungsgebäude, EDV-Anlagen, bestimmte Industrie- und Forschungsstätten.

**Arbeitsplätze mit besonderer Gefährdung** (Beispiele aus ASR A3.4/3):
- Laboratorien (laufende Versuche mit Explosions-/Brand-/Infektions-/Giftstoffgefahr)
- Dunkel gehaltene Arbeitsplätze (technisch bedingt)
- Elektrische Betriebsräume und haustechnische Anlagen, die bei Ausfall betreten werden müssen
- Bereich langnachlaufender Maschinen mit ungeschützten bewegten Teilen
- Steuereinrichtungen für ständig zu überwachende Anlagen (Kraftwerke, chem. Betriebe, Absperr- und Regeleinrichtungen)
- Bereiche um heiße Bäder/Gießgruben (keine Absicherung durch Geländer möglich)
- Bereiche um Arbeitsgruben (nicht abdeckbar)
- Baustellen

#### Zentrale Notstrombatterien

Batterie-Technologien: Li-Ion, NiMH, Pb (Blei). Nickel-Cadmium seit 2004 verboten (EU-Richtlinie, wenige Ausnahmen).

Nennspannungen: 12 V, 24 V, 40 V, 60 V, 110 V, 230 V.

Kapazität in Ah (z. B. 60 Ah bei 6 A Nennstrom = 10 h Betrieb).

Batterien als Ersatzstromquelle: wenn Spannungsunterbrechung max. 0,5 s sein darf (Sicherheitsleuchten gefährdete Arbeitsplätze).

Gangbreiten Batterieraum: mind. 60 cm (gem. AGI-Arbeitsblatt J 31-1), empfohlen 80 cm.

Nennspannung ≥ 120 V: besondere Vorkehrungen (größere Abstände, Isolierungen).

Anforderungen Batterieraum:
- Lichte Höhe Bedienungsgänge: mind. 200 cm
- Wasserzapfstelle für Reinigung und Elektrolytstandkorrektur
- Bodenentwässerung
- Türen mit mind. 10 cm hohen Schwellen
- Raumtemperatur mind. +5 °C (keine Heizung i. d. R. erforderlich)
- Bodenbeläge: keramische Platten oder beschichteter Zementestrich
- Wandputze: Mörtel P II oder P IV a/b/c (DIN V 18 550)
- Elektrolytbeständiger Anstrich (Säure/Lauge) für Decken und ungeflieste Wandflächen

Zentrale Batterieanlagen versorgen auch Fernsprecheinrichtungen und andere Schwachstromanlagen.

#### Sicherheitsbeleuchtung mit Einzelbatterien

Leuchte + wartungsfreies Versorgungsteil (Batterie, Schalt-/Ladegerät) = eine Einheit oder getrennt angeordnet. Netzanschluss des Versorgungsteils → kein eigenes Leitungsnetz.

Gruppenbatterie: versorgt bis zu 20 Leuchten.

Geeignet für kleinere Objekte (Einzelhandel, Cafeteria, Tankstellen) ohne eigenen Batterieraum.

#### Diesel-Stromerzeugungsaggregate (Notstromaggregate)

Otto-Motoren nach DIN VDE 0108-1 nicht zulässig.

Bestandteile:
- Dieselmotor + Generator auf gemeinsamem Grundrahmen
- Druckluft-Anlasseinrichtung + Batterie
- Brennstoffbehälter für 24 h Nennlast
- Schalldämpfeinrichtungen
- Schaltschrank

Anordnung: Lastschwerpunkt der Elektroanlage. Ecklage bevorzugt (Luftansaugung und Fortluft weit auseinander).

Probeläufe: monatlich mind. 1 Stunde → nicht neben ruhigen Räumen (Krankenzimmer, Unterrichtsräume).

Schallschutzmaßnahmen:
- Wände/Decken/Flanken mit hohem Flächengewicht (DIN 4109)
- Grundrahmen auf Federdämpfer
- Rohrleitungen mit elastischen Kompensatoren (Körperschallentkopplung)
- Schallschluckplatten (außer gefliester/ölgestrichener Sockel), keine großen Keramikflächen
- Glasbausteine statt Fensterkonstruktionen, Türen schalldämmend
- Schallabsorbierende Kulissen in Zu-/Abluft

Brennstofftank: Unterkante mind. 50 cm über Einspritzpumpe (Gefällezufluss). Bodenkanäle ölundurchlässig, Heizölsperre. Rutschfeste Keramik-Fußböden. Türschwellen 10 cm hoch. Raumtemperatur mind. +5 °C. Bei BHKW-Nutzung: besondere Genehmigung.

**Raumabmessungen Diesel-Aggregat (Tab. 6.15):**

| Leistung (kVA) | Raumgröße (m) | Raumhöhe (m) | Tür/Tor (m) |
|---|---|---|---|
| 20–60 | 5,0 × 4,0 | 3,0 | 1,5 × 2,0 |
| 100–200 | 6,0 × 4,5 | 3,5 | 1,5 × 2,0 |
| 250–550 | 7,5 × 5,0 | 4,0 | 2,2 × 2,0 |
| 650–1500 | 10,5 × 5,0 | 4,0 | 2,2 × 2,0 |

#### USV-Anlagen (Unterbrechungsfreie Stromversorgung)

Überbrückungszeit bei Netzausfall bis Aggregat-Anlauf: ca. 15 s bei üblichen Anlagen.

**Dynamische (rotierende) USV:** motorgetriebener Generator. Schnellbereitschaft: Schwungrad ständig auf Drehzahl, bei Ausfall Dieselmotor über Schwungradenergie hochgerissen → Unterbrechung 0,3–0,5 s. Sofortbereitschaft: eigenes Stromnetz, Generator läuft durchgehend, Schwungrad kuppelt Diesel ein → keine Unterbrechung.

**Statische USV:** Gleichrichter + Batterie + Wechselrichter zwischen Netz und Gerät. Bei kurzen Netzeinbrüchen/Netzausfall gibt Batterie Energie ab (Minuten, je nach Auslegung). Kompaktbauform für EDV-Tische. Größere Einheiten in eigenen Räumen. Kombination statisch + rotierend (Notstromaggregat) möglich.

---

### Beleuchtungsanlagen (Kap. 6.1.5)

#### Allgemeines

Ca. 80 % aller Umwelteindrücke und Informationen werden visuell wahrgenommen. Vertikale Flächen dominieren das Gesichtsfeld (horizontales Gesichtsfeld 180–200°, vertikales 130°). Licht ist erst beim Auftreffen auf Materie wahrnehmbar. Weißes Sonnenlicht = Kombination aller Spektralfarben (Violett bis Rot, 380–780 nm). UV-Strahlung (unter 380 nm) → unsichtbar, bewirkt Hautbräunung und Materialalterung. IR-Strahlung (über 780 nm) → Wärme.

#### Lichttechnische Grundgrößen

**Lichtstrom Φ [Lumen, lm]:** In alle Richtungen ausgestrahlte Lichtleistung. Berücksichtigt spektrale Empfindlichkeit des Auges.

**Lichtausbeute [lm/W]:** Wirkungsgrad des Leuchtmittels = Φ / Leistung.

**Lichtmenge Q [lm·h]:** Produkt aus Zeit und Lichtstrom.

**Beleuchtungsstärke E [Lux, lx]:** Lichtstrom pro beleuchteter Fläche (E = Φ/A). Gemessen in 85 cm Höhe (horizontale Bezugsebene). Nimmt mit Quadrat der Entfernung ab (photometrisches Entfernungsgesetz). Unterschieden: Beleuchtungsstärke für Sehaufgabe und für unmittelbaren Umgebungsbereich (DIN EN 12 464-1).

**Leuchtdichte L [cd/m²]:** Helligkeitseindruck, den das Auge von einer Fläche erhält. 1 cd/cm² (= Stilb) = 10.000 cd/m². Zu große Leuchtdichten oder Unterschiede → Blendung. Kleine Abstrahlungsfläche → hohe Leuchtdichte → größere Blendgefahr.

**Lichtstärke I [Candela, cd]:** I = Φ / Ω (Raumwinkel). Charakterisiert Teillichtstrom in bestimmter Richtung. Dargestellt in Lichtstärkeverteilungskurven (LVK) als Polardiagramm.

**Reflexionsgrade (Tab. 6.19):**

| Material / Farbe | Reflexionsgrad (%) |
|---|---|
| Putz, weiß | 70–85 |
| Gips | 70–80 |
| Mörtel hell | 40–50 |
| Beton | 30–50 |
| Granit | 10–30 |
| Ziegel, rot | 10–20 |
| Glas, klar | 5–10 |
| Stahl, poliert | 50–60 |
| Aluminium, hochglänzend | 80–85 |
| Aluminium, mattiert | 50–70 |
| Weiß | 70–80 |
| Hellgelb | 60–70 |
| Hellgrün/-rot/-blau/-grau | 40–50 |
| Beige, Ocker, Orange, Mittelgrau | 25–35 |
| Dunkelgrau/-rot/-blau/-grün | 10–20 |

**Natürliche Beleuchtungsstärken (Tab. 6.17):**

| Situation | Beleuchtungsstärke |
|---|---|
| Julisonne mittags, unbedeckt | 100.000 lx |
| Julisonne mittags, bedeckt | 20.000 lx |
| Trüber Dezembernachmittag | 3.000 lx |
| Im Zimmer am Fenster | 1.000–2.500 lx |
| Vollmondnacht | 0,25 lx |
| Straßenbeleuchtung (künstlich) | 10 lx |

**Beispiele Leuchtdichten (Tab. 6.18):**

| Quelle / Fläche | Leuchtdichte |
|---|---|
| Weiße Fläche bei Vollmond | 0,1 cd/m² |
| Schwarze Fläche bei 500 lx | 15 cd/m² |
| Weiße Fläche bei 500 lx | 150 cd/m² |
| Flachbildschirm | 500 cd/m² |
| Leuchtstofflampe 18 W | 50.000 cd/m² |
| Glühlampe 100 W | 60.000 cd/m² |

#### Lichtfarbe (Farbtemperatur in Kelvin)

**Gruppen (Tab. 6.20):**
- < 3300 K: Warmweiß
- 3300–5300 K: Neutralweiß
- > 5300 K: Tageslichtweiß

**Typische Farbtemperaturen:**
- Kerze: 1900 K
- Glühlampe: 2700–2900 K
- Halogenlampe: 3000–3200 K
- Leuchtstofflampe: 2800–6000 K
- Mondlicht: 4100 K
- Tageslicht: 5000–6000 K

Warmweißes Licht: gemütlich/behaglich. Neutralweißes Licht: sachlich, besser als Arbeitslicht (näher am Tageslicht).

#### Farbwiedergabeindex (CRI / Ra-Wert)

Ra-Wert 0–100. Größer = natürlichere Farben. Maßgeblich für Farbwiedergabe beleuchteter Gegenstände.

Typische Ra-Werte:
- Glühlampe: bis 100
- Halogenlampe: 60–95
- Leuchtstofflampe: 50–90
- LED weiß: 60–98
- Quecksilberdampf-Hochdrucklampe: 45

#### Farbtemperatur (Definition)

Kennzeichnet die Lichtfarbe durch Vergleich mit einem definierten schwarzen Strahler bei entsprechender Temperatur.

#### Lampen vs. Leuchten (DIN 5039)

- **Lampen** = künstliche Lichtquellen (z. B. Glühlampe, Leuchtstofflampe)
- **Leuchten** = Lampenhalterung + Abdeckung + lichtlenkende Flächen + Vorschaltgeräte

#### Lampentechnologien

**Temperaturstrahler:** Feste Materie erhitzt → sichtbares Licht ab ca. 600 °C (Rotbereich). Maximaltemperatur ca. 3400 K (Wolframschmelzpunkt). Beispiele: Sonne, Feuer, Glüh- und Halogenlampen.

**Luminiszenzstrahler:** Licht aus Luminiszenzprozess (angeregte Atome geben Energie ab). Beispiele: Gasentladungslampen (Leuchtstoffröhren, Natriumdampflampen). Leuchtstoffröhre: UV-Linie durch Leuchtsstoff in Drei-Banden-Spektrum. Natriumdampf: Linienspektrum orange.

**Elektrolumineszenz:** anorganische LEDs, OLEDs, Elektrolumineszenz-Folien.

#### Glühlampen

Wolframdraht ca. 0,01 mm Durchmesser im gasgefüllten Glaskolben. Leistungsbereich 15–200 W.
- Lichtausbeute: ca. 10–20 lm/W (ungünstig)
- Lebensdauer: ca. 1000 h (kaum durch Schalthäufigkeit beeinflusst)
- Farbwiedergabe: sehr gut
- Alle dimmbar
- Warm-weiße Lichtfarbe → Wohnräume/Entspannungsräume
- Wegen geringer Energieeffizienz teilweise verboten

**Formen:** Allgebrauchslampen (Birne, Kerze, Pilz, Tropfen, Röhre), kuppenverspiegelt; Linestra-Röhren (8/13/20 W Energiespar); Großkolbenlampen Globe/Kugel (d 10–12 cm, Opalweiß, blendarm); Reflektorlampen (R = geblasen, PAR = Pressglas, PAR temperaturwechselbeständig = ungeschützt Außeneinsatz) für Strahler.

**Halogenlampen (Halogen-Glühlampen):**
- Halogenkreislauf verhindert Wolfram-Ablagerung → keine Schwärzung
- Lichtausbeute 20–25 lm/W
- Lebensdauer 2000 h
- Farbwiedergabe sehr gut bis brillant (Stufe 1, ca. 3000 K)
- Schraubsockel-Halogenlampen dimmbar, beliebige Brennlage
- 230 V zweiseitig gesockelt: Leuchten mit Sicherheitsabdeckung
- Einsatz: Museen, Ausstellungen, Schaufenster

**Niedervolt-Halogenlampen:**
- Ursprünglich Autoscheinnwerfer; extrem kompakter Quarzkolben, erhöhter Gasdruck
- Benötigen Transformator (230 V → 6/12/24 V)
- Externer Trafo: nicht zu weit von Leuchten entfernt, zugänglich, schwingungsarm montiert
- Abstrahlwinkel 3–30° (stark akzentuiert, nahezu punktförmige Lichtquelle)
- Neuere Typen: integrierter Umspanner im Sockel
- Sockelfassungen: E 40 (Goliath, 300–2000 W), E 27 (Normal, 25–200 W), E 14 (Mignon, Sonderformen)

#### Niederdruck-Entladungslampen (Leuchtstofflampen)

Über 80 % des in Deutschland benötigten Lichts. Entladungsrohr mit Elektroden; Entladungen rufen 2 % direkte Lichtwirkung + ca. 20 % UV-Strahlung hervor, die durch innere Leuchtstoffbeschichtung in sichtbares Licht umgewandelt wird.

Eigenschaften:
- Universell verwendbar
- Günstige Lichtausbeute, lange Lebensdauer → trotz höherer Anlagekosten niedrige Gesamtbetriebskosten
- Ca. 15 Lichtfarben verfügbar
- Geringe Leuchtdichte (0,4–1,5 cd/m²) → ggf. ohne Abdeckung
- Lichtausbeute stark temperaturabhängig; günstigster Bereich 20–25 °C

**Vorschaltgeräte:**
- KVG (konventionell): Drosselspule + Starter; 1–2 s Zündverzögerung; Verlustleistung z. B. 13 W bei 58 W-Lampe → 71 W gesamt; 50 Hz-Betrieb → stroboskopischer Effekt möglich
- VVG (verlustarm): hochwertigerer Eisenkern + dickerer Kupferdraht; z. B. 8 W Verlust bei 58 W-Lampe → 66 W gesamt (5 W weniger als KVG)
- EVG (elektronisch): Frequenz von 50 Hz auf ca. 30 kHz angehoben; Vorteile: kein Stroboskop, Sofortstart (0,5 s), flimmerfrei, kein Starter, kein Überhitzungsrisiko (KVG können bis 180 °C), ~50 % längere Lebensdauer, Amortisation 2–3 Jahre, dimmbar 100–1 % (mit EVG-Dynamic), Gleichstrombetrieb möglich → Notbeleuchtung; Nachteile: geringere Lebensdauer als Drossel, teuer

Mehrphasenschaltung bei Maschinen: Lampenanschlüsse auf 3 Phasen verteilen → kein Stroboskopeffekt.

**Bevorzugte Abmessungen (Tab. 6.21, Abb. 6.78):**

| Typ | Länge (mm) | Leistung | LED-Äquivalent |
|---|---|---|---|
| T8 | 1500 | 58 W | 23 W |
| T8 | 1200 | 36 W | 15 W |
| T8 | 590 | 18 W | 7 W |
| T5 | 1149 | 54 W | 17 W |
| T5 | 849 | 39 W | 10 W |
| T5 | 549 | 24 W | 7 W |

Leuchtstofflampen enthalten bis zu 15 mg Quecksilber → Sondermüll. Austausch nahezu ausschließlich durch LED-Ersatzleuchten.

**Lichtfarben (Tab. 6.21, Osram-Kernprogramm, 58 W / 36 W Lichtstrom):**

| Lichtfarbe | Kennzahl | Lichtstrom 58 W (lm) | Lichtstrom 36 W (lm) | Farbwiedergabe | Anwendung |
|---|---|---|---|---|---|
| Daylight | 11-860 | 5000 | 3250 | 1B | Schaufenster, Arzt |
| Daylight de Luxe | 12-950 | 3700 | 2350 | 1Aa | — |
| Coolwhite | 21-840 | 5200 | 3350 | 1B | Büro, Industrie, Sport, Schule, Kaufhaus |
| Coolwhite de Luxe | 22-940 | 3750 | 2350 | 1Aa | — |
| Warmwhite | 31-830 | 5200 | 3350 | 1B | Büro, Sitzung, Kaufhaus, Klinik |
| Warmwhite de Luxe | 32-930 | 3750 | 2350 | 1Aa | — |
| Interna | 41-827 | 5200 | 3350 | 1B | Wohnen, Hotel, Theater, Restaurant, Kiga |

Sonderprogramm: Biolux de Luxe (Grafik, Textil), Natura (Fleisch/Gemüse/Blumen), Fluora (Pflanzen/Tiere).

**Kompaktleuchtstofflampen (Energiesparlampen, Abb. 6.79):**
- Einseitig gesockeltes Entladungsrohr mehrfach gebogen
- Lichtausbeute 3–5× höher als Glühlampe
- Lebensdauer: 8000–12.000 h (Billigprodukte 2000–3000 h); abhängig von Schaltfrequenz
- Leistung: 5–55 W
- Lichtfarbe: 2700–4000 K, Farbwiedergabe Stufe IB
- Mit Elektrodenvorheizung: 0,5–2 s Einschaltverzögerung, volle Helligkeit erst nach 28–180 s
- Übliche Kompaktleuchtstofflampen nicht dimmbar; nur 4-stiftige Typen mit EVG dimmbar
- Mit Bewegungsmelder: EVG erforderlich
- Quecksilber → Sondermüll; leistungsfähiger: Trennung Lampe/Vorschaltgerät
- Schraubsockel E 27/E 14 für Glühlampen-Ersatz; Stecksockel für spezielle Leuchten (höhere Lichtausbeute, bis 81 lm/W vs. 65 lm/W)
- Schwarzglaskolben-Variante: langwellige UV-Strahlung (Schwarzlicht) für Effektbeleuchtung (Bars, Diskotheken, Fälschungsprüfung)

**Natriumdampf-Niederdrucklampen (NA-ND):**
- Monochrom gelbes Licht, gut für Nebel/Dunst
- Keine Farbwiedergabe (nur Graustufen)
- Lichtausbeute 75–150 lm/W (inkl. Vorschaltgerät) → Spitzenwert
- Anlaufzeit 5–10 min, Lebensdauer ca. 5000 h
- Einsatz: Freigelände, Straßenkreuzungen, Objektschutz; nicht für Parkplätze (Fahrzeugfarben unerkennbar)
- Werden von ND-Hochdrucklampen verdrängt

**Hochdruck-Entladungslampen:**
- Kleiner als Niederdruck (höherer Gasdruck, kürzere Entladungsstrecke)
- Hohe Leistungsaufnahme, rel. gute Lichtausbeute/Lebensdauer
- Einsatz: hohe Räume (Werkhallen, Hangars), Außenanlagen, hohe/niedrige Temperaturen, mechanische Erschütterungen
- Nachteil: hohe Leuchtdichten (kleine Lampenkörper + hohe Leistung), manche mit schlechter Farbwiedergabe
- Einbrennzeit: volle Leistung erst nach Minuten; nach Ausschalten/Netzausfall Abkühlzeit vor Wiederzündung → ggf. Ersatzbeleuchtung oder Sofortzündgerät erforderlich
- Dimmen: nicht empfohlen (Lampenbelastung, ungleichmäßiges Brennverhalten)
- Quecksilber → Sondermüll

**Quecksilberdampf-Hochdrucklampen (HQL):**
- Normalbetrieb nach 1–4 min, Wiederzündung nach Abkühlzeit
- Einsatz: hohe Werkhallen
- Seit 2015 verboten (Ökodesign-Richtlinie)

**Natriumdampf-Hochdrucklampen (NAV):**
- Bessere Farbwiedergabe als NA-ND, geringere Lichtausbeute (56–107 lm/W)
- Anlaufzeit 5–7 min, Lebensdauer ca. 8000 h
- Farbwiedergabe Stufe 2–4; für Innenräume wenig empfohlen

**Halogen-Metalldampflampen (HQI):**
- Quecksilberdampf-HD mit Natriumjodid und anderen Zusätzen
- Farbwiedergabe Stufe 1–3 (sehr gut bis befriedigend)
- Lichtausbeute 57–82 lm/W (inkl. Vorschaltgerät)
- Lebensdauer ca. 6000 h
- Zündverhalten wie HQL; eine Variante: Sofortwieder-Zündung (mit Zündgerät)
- Einsatz: größere/hallen-artige Räume mit höheren Farbansprüchen, farbfernsehtaugliche Flutlichtanlagen

#### LED (Light Emitting Diode)

Halbleiterdioden, emittieren Licht bei Stromdurchfluss aus Sperrschicht. Strom muss begrenzt/geregelt werden (Überlastgefahr). Max. Spannung: 5 V. Lichtabstrahlung proportional zum Strom.

Temperaturen über 60 °C: Lebensdauer und Lichtausbeute sinken. Aktives Wärmemanagement bei Hochleistungs-LEDs zwingend (Konvektion oder Ventilator).

Abstrahlwinkel definiert → optimale Lenkung durch Reflektor-/Linsensysteme.

**LED-Eigenschaften:**
- Lichtfarbenbereich: 2600–10.000 K
- Lichtausbeute: bis zu 180 lm/W
- Lebensdauer: bis zu 50.000 h
- Nahezu keine Wärmeabgabe der Leuchte; aber erhebliche Wärme der Elektronik → Wärmemanagement
- Digitale Steuerung: Bluetooth, DALI (Digital Adressable Lighting Interface, herstellerübergreifend), KNX

**OLEDs (Organische LEDs):**
- Rekombination in organischen Schichten → flächige Lichtquellen
- Für flächige Beleuchtung geeignet; nicht für Akzentuierung

**Vergleich Lichtquellen (Tab. 6.22):**

| Lichtquelle | Farbtemp. (K) | Ra | Lichtausbeute (lm/W) | Lebensdauer (h) |
|---|---|---|---|---|
| Halogen-Glühlampe | 3.000 | 100 | 20–25 | 2.000–5.000 |
| Leuchtstofflampe | 2.700–16.000 | 80–89 | 70–95 | 10.000–20.000 |
| Kompakt-Leuchtstofflampe | 2.700–4.000 | 80–89 | 60–85 | 10.000–20.000 |
| Hochdruck-Entladungslampe | 3.000–4.200 | 80–90 | 65–100 | 10.000–15.000 |
| LED | 2.700–6.500 | 70–95 | 90–180 | 10.000–50.000 |

**Lichtausbeute-Vergleich (Tab. 6.16):**

| Lampentyp | Lichtausbeute (lm/W) |
|---|---|
| Glühlampe | 12 |
| Halogenlampe | 5 |
| Leuchtstofflampe | 110 |
| Energiesparlampe | 86 |
| LED aktuell | 180 |

#### Leuchten

Beurteilungskriterien: Konstruktion, Wartungsfreundlichkeit, Gestaltung, elektrotechnische Sicherheit, lichttechnische Eigenschaften.

Geräusche durch Vorschaltgeräte/Metallteile müssen zumutbar sein. Transluzente Abdeckungen: UV-stabil, temperaturbeständig, kantenfest.

Temperaturlimits: normal max. 95 °C zur Befestigungsfläche; anormaler Betrieb KVG bis 130 °C; Fehlerfall (Windungsschluss) bis 180 °C.

Kennzeichen für Leuchten (Abb. 6.81):
- **F**: für Entladungslampe, geeignet auf normal entflammbarem Gebäudeteil
- **F/F**: mit begrenzter Oberflächentemperatur, für Staub-/Faserfeuergefährdung
- **M**: geeignet in/an Möbeln aus schwer/normal entflammbaren Werkstoffen
- **M/M**: wenn Brandverhalten des Möbelwerkstoffs unbekannt
- **VDE-Zeichen**: entspricht VDE-Sicherheitsanforderungen
- **GS-Zeichen** (Geprüfte Sicherheit): für Betriebsmittel unter Maschinenschutzgesetz
- **Ex**: für explosionsgefährdete Bereiche
- **N**: Funkenstörmaßnahmen für Radio-/TV-Empfang

Mindestabstand bei Leuchten für Entladungslampen ohne F-Kennzeichnung (KVG) zu schwer/normal entflammbaren Baustoffen: mind. 35 mm; Leuchte muss zur Befestigungsfläche hin geschlossen sein.

Lichtstromverteilung nach DIN 5040: Kennbuchstaben A–E (direkt bis indirekt).
Lichtverteilung nach DIN 5032: Lichtstärkeverteilungskurven (LVK).

EU-Verordnung ab März 2014: Lampen/Leuchten müssen Energieeffizienzklasse, Nennleistung/-lichtstrom, Nennlebensdauer, Farbtemperatur, Anlaufzeit bis 60 % Lichtstrom angeben.

#### Leuchtentypen

**Innenleuchten für Leuchtstofflampen:** Einzel- oder Lichtband, frei strahlend oder abgedeckt, Hänge-/Anbau-/Einbauleuchten, verschiedene Schutzarten. Rasterleuchten bevorzugt (Blendschutz + Lichtlenkung).

**LED-Leuchten:** Heute nahezu ausschließlich. Alle steuerbar via Bluetooth/DALI/KNX. Einbaumaße z. B.:
- Q300: 1600 lm, 298×298×75/85 mm
- Q600: 3600/5000 lm, 310×310 und 598×598 und 623×623 × 75/85 mm
- L1200: 3600/5000 lm, 1198×298 und 1248×310 × 75/85 mm
- L1500: 4600/6400 lm, 1198×298 und 1248×310 × 75/85 mm

LED-Pendelleuchte Beispiel: Länge 1200–2000 mm, Breite 128 mm, Höhe 39 mm.

Lichtdeckensysteme (LED) mit Spanntuch oder Glasabdeckung: Höhen 65–120 mm; Pendent-, Einbau-, Anbau-, Semi-Einbau-Varianten; individuelle Maße lieferbar.

**Klimaleuchten:** Abluftabführung klimatisierter Räume über Leuchtengehäuse. Vorteile: höherer Leuchten-Betriebswirkungsgrad (Kühlung der Lampe), Reduzierung der Klimakühlleistung, Nutzung der Abwärme (Wärmetauscher). Bevorzugter Einsatz: klimatisierte Großraumbüros, Kaufhäuser, Rechenzentren.

**Strahler:** Für unterschiedliche Beleuchtungsaufgaben als Aufputz- oder Unterputzmontage (Punktauslass).
