# Gebäudetechnik und Technischer Ausbau von Gebäuden — Teil 13
> Quelle: Gebäudetechnik und Technischer Ausbau von Gebäuden (buecher) · Seiten 521-560.

Dieser Teil behandelt fortgeschrittene Beleuchtungsplanung (Leuchtentypen, Lichtsteuerung, Lichtqualität, Planungsverfahren, Anwendungsbereiche) sowie Blitzschutz- und Erdungsanlagen (äußerer/innerer Blitzschutz, Schutzgeräte), Photovoltaikanlagen, Kleinwindkraftanlagen und Grundlagen der Telekommunikationsanlagen im Gebäude (TK-Netz, Kommunikationsverteiler, Verkabelung nach DIN 18015).

## Inhalt

### Deckenleuchten mit Luftein-/auslässen und Lichtdecken

- Deckenleuchten mit integrierten Luftdurchlässen existieren in verschiedenen Varianten: Schlitzschienen, Kugelauslässe, Drallauslässe, Deckendiffusoren — entweder neben Leuchten angeordnet oder diese einfassend.
- Einbau erfolgt in abgehängten Decken mit oberseitigem Kanalanschluss, möglichst deckenbündig, damit die Luftführung darunter nicht behindert wird.
- Lichtdecken bestehen aus transluzenten Elementen, die mit Abstand unter gleichmäßig verteilten Leuchten abgehängt werden.
- Lichtverlust bei Lichtdecken: ca. 30 %, dafür absolut blendfreie Wirkung.
- Einsatzgebiete: überall wo Einzelleuchten-Reflexionen, hohe Leuchtdichtekontraste oder Verschattungen unerwünscht sind — z. B. Kaufhäuser, Schalterhallen, Ausstellungsräume; sinnvoll mit Einzelleuchten kombiniert für weiche Schatten und räumliche Plastizität.
- Konstruktionsvarianten:
  - Sichtbare Tragschienen mit strukturierten oder mattierten transluzenten Kunststoff- oder Verbundglasplatten.
  - Rahmen mit Textilbespannung, auch schallabsorbierend, erweiterbar.
- Materialanforderungen: nicht brennbar, antistatisch (nicht staubanziehend), möglichst nicht vergilbend.
- Mindest-Abhängehöhe: nicht unter 20 cm; 30 cm als günstig bewährt.
- Ab 25 cm Abstand wirken sich Unterzüge und Installationen zwischen Leuchten nur noch unwesentlich auf die Leuchtdichte-Gleichmäßigkeit aus.
- Alle Flächen oberhalb der Abhängung werden weiß gestrichen.
- Lichtausbeute verbessern: Leuchten mit lichtlenkenden Prismen statt freistrahlender Ausführung.
- In Verbindung mit tageslichtzugänglichen Raumteilen (z. B. Glaskuppeln) können Lichtdecken elektronisch gesteuert werden.
- Abgehängte Großraster-Lichtdecken: rechteckig oder drei- bis sechseckig gerasterte Deckenfläche mit großer Höhe; Anordnung unter gleichmäßig verteilten Leuchten. Mindestziel: Abblendwinkel von mindestens 30° zur Waagerechten. Bevorzugter Einsatz: Großraumbüros. Rasterflächen können schallschluckend ausgebildet werden.

### Innenleuchten für kleinformatige Lampen

- Anbauleuchten, Wand- und Pendelleuchten für Wohnbereich; Bestückung mit Glüh- und Kompaktleuchtstofflampen sowie LED.
- Leuchtenbeschreibungen (begriffliche Überschneidungen möglich): Downlight, Uplight, Up-Downlight, Fluter, Washer, Strahler, Spot, Wandfluter, Bodenfluter, Deckenfluter.
- Downlights (Deckeneinbau oder -anbau) beleuchten vorrangig die horizontale Nutzebene; Einsatz in Gruppen; Anordnung linear, flächig oder gerastert; mit schwenkbarem Einsatz auch für vertikale Flächen und Schrankwände.
  - Messingfarbene Spiegelreflektoren: wohnliche Atmosphäre; silberfarbene Reflektoren: neutrale Atmosphäre (Arbeitsräume, Museen).
  - Deckeneinbauleuchten erfordern Ausnehmungen; Abmessungen (Durchmesser, Einbautiefe) rechtzeitig in Ausführungspläne aufnehmen.
  - Standardbestückung: LED und HV-Halogenglühlampen; NV-Halogenlampen für kompaktere Bauform und Wirtschaftlichkeit; Kompaktleuchtstofflampen bei geringer Schaltfrequenz; Halogen-Metalldampflampen für Hochbeleuchtungsstärken in Werkhallen mit wenigen Lichtpunkten.
- Uplights: im unteren Raumbereich angeordnet, Licht nach oben gerichtet für Schatteneffekte.
- Fluter: extrem breiter Ausstrahlungswinkel, meist als Wandleuchte; Deckenfluter für Aufhellung größerer Deckenflächen, schattenarme diffuse Beleuchtung.
- Bodenfluter: für Verkehrsflächen (Treppen, Flure).
- Fresnellinsen: reduzieren Blendung auch bei direktem Einblick auf ein Minimum.
- Strahler: vorwiegend für vertikale Flächen und Einzelobjekte (Ausstellungen, Schaufenster, Vitrinen); Ausstrahlungswinkel von eng (Spotlight) bis weit (Fluter/Wallwasher).
  - Bilder: Anstrahlwinkel ca. 30° zur Senkrechten ("Museumswinkel"), damit die Lichtquelle nicht als Reflex auf der Bildfläche erscheint.
  - Beleuchtungsstärke für Exponate auf verträgliches Maß begrenzen: ca. 50–150 lx je nach Material.
  - UV-Strahlung (Ausbleichen/Vergilben): durch vorgeschaltete UV-Sperrfilter reduzieren.
  - Für wärmeempfindliche Exponate (Lebensmittel): Lampen mit chroitischem Kaltlichtreflektor (sichtbares Licht gebündelt auf Objekt, Infrarot seitlich abgegeben). Bezeichnungen: Coolbeam- oder Multimirror-Reflektoren.
  - Zubehör: Blendmasken für randscharfe Ausschnitte, Gobo-Masken für Schriften/Strukturen, Fresnellinsen für weichstrahlende Lichtkegel.

### Stromschienensysteme

- Bestehen aus stromführenden Deckenschienen und Strahlerleuchten mit Adaptern.
- Verwendung wenn häufiger Leuchtwechsel notwendig: Ausstellungen, Schaufenster, Verkaufsflächen.
- Adapter mechanisch mit Schiene verriegelbar; Kontakte wahlweise für eine der drei Phasen einstellbar (gleichmäßige Lastverteilung).
- Mittlerweile fast ausschließlich mit LED-Leuchten angeboten.

### Halogen-Niedervolttechnik

- Parallele Seile, Stangen oder Metallbänder ermöglichen freie Leuchtenkonfiguration.
- Transformator reduziert 230 V auf meist 12 V (auch 6 oder 24 V); Trafoleistung an Lampenzahl anpassen (z. B. 4 × 35 W = 140 VA).
- Bereits 5 % Überspannung halbiert die Lebensdauer einer NV-Lampe.
- Angestrebter Abstand Trafo–Systemende: 6–8 m; größere Abstände bewirken Spannungsabfall und Lichtfarbenveränderung.
- Für Systeme bis 2 m: kleine elektronische Transformatoren (Konverter, brummfrei) geeignet.
- NV-Lampen sind nur mit speziellen Dimmern dimmbar (Trafotyp und -leistung beachten).
- LED-Systeme arbeiten häufig mit 48 V.

### Planung von Beleuchtungsanlagen — Grundprinzipien

- Licht ist Gestaltungsmittel; unterscheidet sich nach Flächen-, Zonen- und Akzentbeleuchtung:
  - Flächenbeleuchtung: gleichmäßige Ausleuchtung; geeignet für Unterrichtsräume, Gewerbe mit variablen Arbeitsplätzen.
  - Zonenbeleuchtung: bei differenzierter Raumnutzung und fester Arbeitsplatzzuordnung (z. B. Kassenhallen mit Warte-, Abfertigungs-, Ausstellungs- und Arbeitszonen).
  - Akzentbeleuchtung: ergänzend; zur stimmungsbetonten Gestaltung oder Hervorhebung von Einzelobjekten (Museen, Verkaufsräume, Gastronomie, Werbung).
- Vorrangige Planungsaspekte: Beleuchtungsniveau, Blendungsbegrenzung/Leuchtdichteverteilung, Helligkeitsverteilung und Schattigkeit, Lichtfarbe und Farbwiedergabe, Anordnung der Lichtquellen.

### Beleuchtungsanforderungen — Normen und Kennwerte

#### Beleuchtungsniveau und Gleichmäßigkeit (DIN EN 12464-1)

- Beleuchtungsstärke nimmt durch Lampenalterung, Lampenausfall und Verschmutzung über die Betriebsdauer ab.
- Normgröße: Wartungswert der Beleuchtungsstärke Em [lx] gemäß DIN EN 12464-1 und Arbeitsstättenrichtlinie ASR.
- Gleichmäßigkeit U0 = Emin / Em; im unmittelbaren Umgebungsbereich soll U0 ≥ 0,40 (40 %); im Hintergrundbereich ≥ 10 %.

**Tabelle: Beleuchtungsanforderungen ausgewählter Raumtypen (DIN EN 12464-1)**

| Raumtyp / Sehaufgabe | Em [lx] | UGR | U0 | Ra |
|---|---|---|---|---|
| Verkehrsflächen / Flure | 100 | 28 | 0,40 | 40 |
| Kantinen | 200 | 22 | 0,40 | 80 |
| Krankenstation | 500 | 19 | 0,60 | 80 |
| Farbprüfung | 1000 | 16 | 0,70 | 90 |
| Büros, Schreiben und Lesen | 500 | 19 | 0,60 | 80 |
| Empfangstheke | 300 | 22 | 0,60 | 80 |
| Unterrichtsräume | 300 | 19 | 0,60 | 80 |

#### Horizontale Beleuchtungsstärke

- Bezugsebene für die meisten Sehaufgaben: horizontal.
- Büroarbeitsplätze: Messhöhe 0,75 m über Boden.
- Verkehrsflächen, Treppen: Messhöhe 0,20 m über Boden.
- Bei Sehaufgaben auf vertikalen Flächen: vertikale Beleuchtungsstärke maßgebend.

#### Vertikale Beleuchtungsstärke

- DIN EN 12464-1 fordert Mindestwerte für vertikale Beleuchtungsstärke:
  - Normale Wände: mind. 50 lx.
  - Büros, Unterrichtsräume, Flure, Treppen: mind. 75 lx (Wartungswert).

#### Zylindrische Beleuchtungsstärke

- Definition: Lichtstrom auf der Mantelfläche eines (gedachten) Zylinders dividiert durch die Mantelfläche.
- Ermittlung in Lichtplanungsprogrammen aus dem Mittelwert der vertikalen Beleuchtungsstärke.
- Mindest-Richtwerte: 50 lx für allgemeine Objekterkennung und Personenkommunikation; für Büros, Besprechungsräume, Unterrichtsräume: mind. 150 lx.

#### Blendungsbegrenzung

- Blendung entsteht durch zu hohe Leuchtdichten oder zu große Leuchtdichteunterschiede im Sichtfeld.
- Direktblendung: durch Lampen, Leuchten, Lichtdecken oder Tageslichtöffnungen. Gegenmittel: Abschirmung, Abblendung, Blendschutz. Bewertungsmaß: UGR-Verfahren (CIE 117).
  - UGR-Formel: UGR = 8 log (0,25/Lb × Σ(L² × Ω)/p²) — niedrige Werte bedeuten geringe Blendung; sehr gut entblendete Leuchten können negative Werte aufweisen.
  - Planerische Maßnahmen zur UGR-Reduktion: Leuchten mit engerer Lichtverteilung, reduzierter Lichtstrom, größere Leuchtenöffnung bei gleichem Lichtstrom, Leuchten mit guter Abblendung.
- Reflexblendung: durch Reflexion auf hellen Oberflächen. Gegenmittel: geeignete Oberflächenmaterialien und -farben, sinnvolle Möblierung und Positionierung.

#### Lichtfarbe und Farbwiedergabe

- Farbwiedergabeindex Ra > 80 bzw. > 90 für naturgetreue Farbwahrnehmung.
- Fehlt einem Lichtspektrum ein bestimmter Wellenlängenbereich, werden entsprechende Körperfarben ungenau wiedergegeben.
- DIN EN 12464-1 teilt Lichtfarben in drei Gruppen:
  - **ww (warmweiß):** ähnlichste Farbtemperatur unter 3300 K; überwiegend Rotanteil; behagliche Raumstimmung; gemeinsam mit Glühlampen einsetzbar; wirkt auch bei geringer Beleuchtungsstärke angenehm. Verwendung: Entspannungsräume, Wohnräume, Konferenzräume, Gasträume, Theater.
  - **tw (tagelichtweiß):** ähnlichste Farbtemperatur über 5300 K; überwiegend Blaulichtanteil; Farbwiedergabe nahe Tageslicht; aktivierend für den Organismus bei ausreichender Beleuchtungsstärke. Unter 1000 lx: kann fahl wirken.
  - **nw (neutralweiß):** ähnlichste Farbtemperatur 3300–5300 K; am häufigsten verwendet in Büros, Schulen, Werkstätten, Ausstellungs- und Verkaufsräumen; guter Kompromiss aus Lichtqualität und Wirtschaftlichkeit; geeignet ab ca. 200 lx; kombinierbar mit Tageslicht.

#### Farbpsychologie und Farbverschiebung

- Warme Lichtfarben: Entspannung, Gemütlichkeit. Kalte Lichtfarben: Aktivierung, sachliche Atmosphäre.
- Morgens werden kühlere, abends wärmere Lichtfarben bevorzugt.
- Weißes Licht mit geringem Rotanteil: vegetatives Nervensystem in aktiver Bereitschaft; hohes Rotanteil: Entspannung.
- Farbverschiebungen durch künstliche Beleuchtung:
  - Im warmtonigen Licht: Blau wird grauer, Violett wirkt bräunlich, Gelb- und Rottöne werden verstärkt.
  - Im kaltweißen Licht (tw): Blau und Grün wirken brillant, Gelb und Rot werden abgeschwächt.
- Farbtemperatur und Beleuchtungsstärke korrelieren: je höher der Blauanteil (höhere Farbtemperatur), desto höher sollte die Beleuchtungsstärke sein. Unter 1000 lx wirkt hohe Farbtemperatur (ca. 6000 K) fahl.
- Biolux de Luxe 72-965 (Osram): Farbtemperatur 6500 K = naturgetreue Wiedergabe aller Körperfarben (entspricht Mittagslicht sonnenklarer Tage).

#### Lichtrichtung und Schattigkeit (Modelling)

- Zu wenig Schatten erschwert räumliche Wahrnehmung; zu viel Schatten erzeugt ungünstige Leuchtdichteunterschiede.
- Ausgewogenheit zwischen gerichtetem und diffusem Licht = "Modelling".
- Grenzwerte für Leuchtdichteverhältnisse im Gesichtsfeld: 3:1 bzw. 1:3.

### Lichtsteuerung

- Nutzereingriff muss immer möglich bleiben — sonst wird Steuerung nicht akzeptiert.
- Arten der Lichtsteuerung:
  - **Zeitsteuerung:** automatische Abschaltung in Nichtnutzungszeiten über Zeitschaltuhren.
  - **Präsenzmelder:** Passiv-Infrarot-Geräte (PIR); reagieren auf Wärmestrahlung im Erfassungsbereich; Varianten: sofortige Ein-/Ausschaltung oder (häufiger) automatische Einschaltung bei Bewegung mit verzögerter Ausschaltung.
  - **Tageslichtabhängige Regelung/Steuerung:** zentral über GLT oder raumweise über Bussystem; jede Leuchte mit eigenem Sensor; umgekehrt proportionale Regelung (steigende Tageslichtmenge = sinkende Kunstlicht-Leistung). Ausschalten erst bei dauerhafter Überbeleuchtung über Sollwert. Energieeinsparung in mitteleuropäischen Standardbüros: 30–75 % bei kurzer Amortisationszeit.

### Leuchten geringer Blendwirkung (Darklight, Batwing, BAP)

- **Darklight-Leuchten:** Leuchtdichte kaum von Decke unterscheidbar; Lichtquelle erst ab bestimmtem Blickwinkel sichtbar.
- Kritischer Blickwinkelbereich einer sitzenden Person: ca. 5°–15° bis 35°–45° zur Waagerechten; hier darf keine Direktblendung auftreten.
- Augenhöhen: sitzend 1,20 m, stehend 1,50 m.
- Leuchten mit Darklightreflektoren und prismatisch strukturierter Acrylabschirmung: reduzieren Leuchtdichte auch im 0°–25°-Bereich zur Senkrechten.
- **Batwing-Spiegelrasterleuchten:** extrem breitstrahlende Lichtstärkeverteilung (LVK ähnelt Fledermausflügeln); großflächige Beleuchtung, nivellierte Beleuchtungsstärke; Abstrahlung im kritischen Bereich 15°–35° zur Vertikalen reduziert → weniger Glanz und Spiegelungen auf horizontalen Arbeitsflächen.
- **BAP-Leuchten (Bildschirmarbeitsplatz):**
  - Zwei Sehaufgaben: (1) Lesen beleuchteter Zeichen (Schriftstücke): mind. 300 lx, nicht über 500 lx; (2) Lesen selbstleuchtender Zeichen (Bildschirm): Lichteinfall-Winkel muss Reflexe auf Bildschirm verhindern.
  - Darklight-Effekt: freier Lichtaustritt nach unten, Abschirmung nach allen Seiten.
  - Grenzwert: ab 50°–60° zur Vertikalen (30°–40° zur Horizontalen) max. mittlere Leuchtdichte 200 cd/m²; gilt für Längs- und Querachse.
  - Nachteil: Reflexblendung auf waagerechten Flächen (Tastatur, Tisch); abgedunkelte Decken- und Wandflächen wirken unfreundlich bei hoher Beleuchtungsstärke. Einsatz nur bei häufiger Bildschirmnutzung prüfen.

### Bereichsorientierte Lichtplanung

#### Bereiche nach DIN EN 12464-1

- Bereich der Sehaufgabe.
- Unmittelbarer Umgebungsbereich: Streifen mind. 0,5 m breit um den Sehaufgabenbereich.
- Hintergrundbereich: mind. 3 m breit, innerhalb der Raumbegrenzungen, angrenzend an Umgebungsbereich.
- Beleuchtungsstärke im Umgebungsbereich darf eine Stufe niedriger sein; Hintergrundbereich mind. 1/3 der Beleuchtungsstärke des Umgebungsbereichs.

**Tabelle: Beleuchtungsstärken-Stufen nach DIN EN 12464-1**

| Em Sehaufgabenbereich [lx] | Em unmittelbarer Umgebungsbereich [lx] |
|---|---|
| ≥ 750 | 500 |
| 500 | 300 |
| 300 | 200 |
| 200 | 150 |
| 150 | 150 |
| 100 | 100 |
| ≤ 50 | 50 |

#### Bereiche nach Arbeitsstättenrichtlinie ASR A3.4

- Raumbezogene Beleuchtung (UB): gesamter Raum als Arbeitsbereich; bei flexibler Nutzung oder unbekannten Arbeitsplatzsituationen in der Planungsphase.
- Arbeitsbereichbezogene Beleuchtung (AB): getrennte Bereiche je nach Tätigkeit (z. B. Bildschirmarbeitsplatz + Besprechungszone).
- Teilflächenbezogene Beleuchtung (TF): bei unterschiedlichen Tätigkeiten innerhalb eines Arbeitsbereichs oder individuellen Bedürfnissen.

### Quantitative Lichtplanung (Wirkungsgradverfahren)

- Benötigte Leuchtenanzahl:
  n = (Em × A) / (Φ × ηLB × ηR)
  - n = Anzahl Leuchten
  - Em = Wartungswert Beleuchtungsstärke [lx]
  - A = zu beleuchtende Fläche [m²]
  - Φ = Lichtstrom einer Leuchte [lm]
  - ηLB = Leuchtenbetriebswirkungsgrad
  - ηR = Raumwirkungsgrad

- Raumwirkungsgrad ηR aus Tabellen; abhängig von Lichtstärkeverteilung, Verschmutzungsgrad, Raumindex k.
- Raumindex k = (a × b) / (h × (a + b)), wobei a, b Raumdimensionen und h die Lichtpunkthöhe sind.
- Lichtpunkthöhe h = H − p − hN (H=Raumhöhe, p=Pendellänge, hN=Nutzebene-Höhe).

**Tabelle: Exemplarische Raumwirkungsgrade ηR nach Reflexionsgraden und Raumindex k**

| k | Hoch | Mittel | Gering |
|---|---|---|---|
| 0,6 | 0,70 | 0,64 | 0,59 |
| 0,8 | 0,78 | 0,71 | 0,66 |
| 1,0 | 0,85 | 0,77 | 0,71 |
| 1,5 | 0,96 | 0,87 | 0,80 |
| 2,0 | 1,00 | 0,91 | 0,82 |
| 3,0 | 1,09 | 0,98 | 0,88 |

### Wartungsfaktor

- Beleuchtungsstärke nimmt durch Lampenalterung, -ausfall, Leuchten- und Raumverschmutzung ab.
- Planungs-Neuwert: En = Em / MF
- MF = LLMF × LSF × LMF × RSMF, wobei:
  - LLMF (Lamp Lumen Maintenance Factor): Abnahme des Lampenlichtstroms über Zeit.
  - LSF (Lamp Survival Factor): Ausfallrate der Lampen.
  - LMF (Luminaire Maintenance Factor): Abnahme des Betriebswirkungsgrades durch Verschmutzung.
  - RSMF (Room Surface Maintenance Factor): Verschlechterung der Reflexionsgrade der Raumflächen.
- Planer muss MF angeben, alle Annahmen aufführen, Wartungsplan erstellen (Lampenwechsel-Intervall, Reinigungsintervall, Reinigungsmethoden).
- Neuwert nN = n / MF.

**Tabelle: Referenz-Wartungsfaktoren und Neuwert-Faktoren nach Umgebungsbedingungen**

| Ref.-MF | Ref.-Neuwertfaktor | Umgebung | Anwendungsbeispiele |
|---|---|---|---|
| 0,80 | 1,25 | Reine Räume (R) | Museen, Banken, Hotels, Gesundheitsräume, Konferenzräume |
| 0,67 | 1,50 | Saubere Räume (S) | Büros |
| 0,57 | 1,75 | Normale Räume (N) | Industrie, Außenbeleuchtung |
| 0,50 | 2,00 | Verschmutzte Räume (V) | Handwerksbetriebe, Industrie, Außenbeleuchtung |

### Energetische Lichtplanung

- Energieverbrauch der Beleuchtung muss nach Energieeinsparverordnung im Primärenergienachweis berücksichtigt werden.
- Nachweisverfahren: DIN V 18599-4.
- Berücksichtigung: Beleuchtungsart (direkt oder direkt/indirekt) und Lichtsteuerung (Präsenzmelder, tageslichtabhängige Regelung).

### Beleuchtung in Verwaltungsgebäuden

- Leuchtstofflampen für Büroräume, Zeichensäle und ähnliche Räume normaler Geschosshöhe (wirtschaftlich, geringe Leuchtdichte, geringe Wärmeabgabe).
- Für tiefliegende Räume: tageslichtabhängige Konstantlichtregelung empfohlen.
- Leuchtenanordnung parallel zur Fensterwand; erste Reihe bis 0,8 m von der Fensterwand entfernt; zweite Reihe ca. in 2/3 Raumtiefe.
- Mindestabstand der Leuchten vom Fußboden (Allgemein- und arbeitsplatzbezogene Allgemeinbeleuchtung): mind. 2,50 m (entspricht 1,7 m über Messebene).
- Für BAP-Leuchten gilt BildscharbV und DIN 5035-7: mind. 500 lx angestrebte Nennbeleuchtungsstärke.
- Bildschirmgeräte: Aufstellung so, dass Blickrichtung parallel zu Fenstern verläuft; Leuchten seitlich versetzt, nicht direkt über Bildschirmen.
- Für Bildschirm-Wand- und Deckenfarben: gewisse Sättigung (nicht heller als Pastelltöne) zur Vermeidung störender Spiegelungen.
- Indirekte Beleuchtung: höherer Energiebedarf als direkte, aber diffuses, schattenarmes Licht.
- Direkte/indirekte Allgemeinbeleuchtung mit BAP-Leuchten: Voraussetzung mind. 2,50 m Raumhöhe; Pendellänge unter 40 cm kann hohe Leuchtdichtefelder an der Decke erzeugen.
- In Großraumbüros mit großen Raumtiefen: Fensterzone (ca. 5 m) mit ca. 500 lx ausleuchten, Übergangszone auf ca. 1000 lx steigern (Tageslichtergänzungsbeleuchtung TEB).
- Konferenz- und Vortragsräume: Darklight-Leuchten mit entblendetem Spiegelraster für freie Sitzplatzkonfigurationen; dimmbare Leuchten empfohlen.
- Flure: Leuchten quer zur Laufrichtung = optische Verkürzung; in Gruppen links/rechts versetzt = Schlauchcharakter reduziert.
- Rettungswege (meiste Flure): Deckenaufbauleuchten brandschutztechnisch und bei Nachrüstung vorteilhafter als Einbauleuchten.

### Beleuchtung von Shedbauten, Flachbauten und Hallen

- Shed-/Flachbauten (Raumhöhe 4–7 m): Leuchten mit Reflektoren für Leuchtstofflampen, Anordnung abhängig von Tageslichteinfallsrichtung (Sheds/Oberlichte).
- Hohe Industriehallen ab ca. 8 m: lichtstromstarke Hochdruck-Entladungslampen in Spiegel-Reflektorleuchten; geringere Lampenanzahl, vereinfachte Wartung in großen Höhen; geeignet auch bei hohen/niedrigen Temperaturen und mechanischen Erschütterungen.
- Bei Hochdruck-Entladungslampen und glänzenden Materialien: mögliche Reflexblendungen beachten.
- LED-Hallenstrahler für große Hallen ebenfalls verfügbar: wirtschaftlich trotz hoher Anschaffungskosten durch lange Lebensdauer.

### Wahrnehmungsorientierte Lichtplanung (Richard Kelly)

- Richard Kelly (1919–1977): Pionier der qualitativen Lichtplanung; drei Grundfunktionen aus den 1950er Jahren:
  - **Ambient luminescence (Licht zum Sehen):** allgemeine Umgebungshelligkeit; entspricht quantitativer Lichtplanung.
  - **Focal glow (Licht zum Hinsehen):** gezielte Aufmerksamkeit durch bewusste Helligkeitsunterschiede und Akzentuierungen.
  - **Play of brilliants (Licht zum Ansehen):** Licht selbst als Information oder Objekt.

### Planungskonzepte nach ERCO

- Allgemeine Beleuchtung (direkt/indirekt, Kombination), Fluten (symmetrisch/asymmetrisch), Akzentuieren, Projizieren, Orientieren.
- Leuchtentypen nach Funktion kategorisiert: Allgemeinbeleuchtung (Downlights, Bodeneinbauleuchten), Orientierung (Wandleuchten, Walklight, Bodenfluter), Flutung (Strahler, Wandfluter), Akzentuierung (Einbaurichtstrahler, Schienenstrahler).

### Lichtszenen

- Über GLT, Bussysteme oder raumweise Bedienung: programmierbare Lichtszenen abrufbar.
- Gleiche Räume für verschiedene Funktionen nutzbar; individuelle Helligkeitsanpassung; ästhetische Gestaltung der Architektur.

---

## 6.1.6 Blitzschutz- und Erdungsanlagen

### Grundlagen des Blitzschlags

- Gewitter entsteht durch aufsteigende feuchtwarme Luftmassen ("Gewittertürme").
- Blitz = Gleichstromfluss sehr hoher Geschwindigkeit; mittlere Stromstärke ca. 20 kA, Spitzenwerte bis 300 kA und mehrere Millionen Volt.
- Energie einer Durchschnitts-Blitzentladung: entspricht ca. 10 Litern Heizöl.
- Einschlaghäufigkeit steigt mit Gebäudehöhe; höhere Gebäude bieten der Umgebung keine zuverlässige Schutzwirkung.
- Äußerer Blitzschutz (Faradayscher Käfig) allein verhindert nicht, dass Blitzeinschläge in Versorgungsleitungen außerhalb des Gebäudes im Inneren Schäden an elektrischen Anlagen verursachen — deshalb i. d. R. zusätzlich innerer Blitzschutz (Überspannungsschutz) erforderlich.

### Pflicht zur Blitzschutzanlage

- Landesbauordnungen: bauliche Anlagen, bei denen Blitzschlag leicht eintreten oder schwere Folgen haben kann, sind mit dauerhaft wirksamen Blitzschutzanlagen zu versehen.
- Pflichtfälle:
  - Hohe Bauwerke wie Türme, Hochhäuser.
  - Größere Baumassen: Verwaltungsgebäude, Theater, Einkaufszentren, Schulen, Krankenhäuser.
  - Industrie-/Gewerbebetriebe mit brennbaren oder explosiven Stoffen.
  - Kulturgüter: Schlösser, Burgen, Archive, Museen.
  - Gebäude mit weicher Bedachung (Holz, Reet, Stroh): immer Blitzschutzanlage.
- Für Wohngebäude: nur bei Hochhäusern, größeren Komplexen oder exponierter Lage (Bergkuppe, Solitärlage).
- Risikoabschätzung nach DIN EN 62305: Einstufung in 4 Schutzklassen.
- Ökonomische Entscheidungsbasis: jährliche Kosten des Blitzschutzsystems vs. potenzielle Schadenskosten.

**Tabelle: Blitzschutzklassen nach DIN EN 62305**

| Schutzklasse | Wirksamkeit | Typischer Ableitungsabstand | Blitzkugelradius |
|---|---|---|---|
| I | 98 % | 10 m | 20 m |
| II | 95 % | 10 m | 30 m |
| III | 90 % | 15 m | 45 m |
| IV | 80 % | 20 m | 60 m |

### Äußerer Blitzschutz — Aufbau

#### Physikalisches Prinzip

- Blitzschlag bleibt für Gebäude folgenlos, wenn ein gut leitender Pfad zur Erde vorhanden ist (Joulesches Gesetz: W = R × I² × t; niedrigerer Widerstand = weniger Wärmeentwicklung = kein Schaden).
- Thermische Schäden entstehen nur an Stellen hohen Widerstands; metallische Leiter ausreichenden Querschnitts ableiten = "kalter Schlag".
- Sprengkraft (Überdruck) entsteht beim Durchgang durch schlechte Leiter (Holz, Mauerwerk): Wassergehalt verdampft in Millisekunden.

#### Fangeinrichtungen

- Anordnung an bevorzugten Blitzeinschlagstellen; Kombination aus:
  - Fangleitungssystem nach Maschenverfahren (Maschenweite je nach Schutzklasse 5×5 m bis 20×20 m).
  - Fangstangen.
  - Schutzwinkelverfahren / Blitzkugelverfahren.
- Fangleitungen bevorzugt an Firsten und Außenkanten (Traufen, Giebelkanten).
- Metallische Regenrinnen, Attikaabdeckungen etc. können bei ausreichender Materialdicke und Verbindungstechnik als Fangleitung dienen.
- Exponierte Stellen (Schornsteine, Antennen, herausragende Dachaufbauten):
  - Aus nichtleitendem Material: bis 30 cm aus der Maschenebene herausragend ohne Sondermaßnahmen.
  - Höher herausragend: Fangeinrichtung (i. d. R. Fangstange) erforderlich.
  - Metallische Dachaufbauten ab bestimmter Größe: an Fangeinrichtungen anschließen.
- Fangleitungen am First müssen bis zu den Firstenden und dort mind. 30 cm aufwärts überstehen.
- Ab 20 m Gebäudehöhe: äußere Metallteile ≥ 1 m² Fläche oder ≥ 2 m Länge (z. B. Balkongitter) mit Ableitungen verbinden.
- Gebäude ab 30 m Höhe: waagerechte Fangleitungen gegen seitliche Einschläge in senkrechten Abständen max. 20 m.

**Maschenweiten und Blitzkugelradien nach DIN EN 62305-3**

| Schutzklasse | Maschenweite | Blitzkugelradius |
|---|---|---|
| I | 5 × 5 m | 20 m |
| II | 10 × 10 m | 30 m |
| III | 15 × 15 m | 45 m |
| IV | 20 × 20 m | 60 m |

#### Fangstangen

- Für nicht zu breite Gebäude (Türme, freistehende Schornsteine); Schutzbereich = Kegel.
- Schutzwinkel abhängig von Schutzklasse und Gebäudehöhe.
- Beispiel: Anlagenhöhe 10 m → Schutzklasse IV = 65°, Schutzklasse I = 45°; Anlagenhöhe 20 m → Schutzklasse IV = 54°, Schutzklasse I = 24°.
- Methode unterhalb 24° Schutzwinkel nicht anwendbar: dann nur Maschen- oder Blitzkugelverfahren.
- Verbindungsleitung auf kürzestem Weg nach unten zur Erdung; nach oben (Schornstein zu Firstleitung) max. 1 m.

#### Ableitungen

- Verbinden Fangeinrichtungen mit Erdungsanlage (kürzester Weg).
- Verteilung möglichst gleichmäßig auf Gebäudeumfang, ausgehend von Ecken.
- Typische Ableitungsabstände:
  - Schutzklasse I und II: 10 m.
  - Schutzklasse III: 15 m.
  - Schutzklasse IV: 20 m.
- Jede Fangstange erhält eigene Ableitung oder Anschluss an vorhandene.
- Abstand zu Türen, Fenstern, Gebäudeöffnungen: möglichst 50 cm.
- Materialien: verzinkter Stahl (Rund 8 oder 10 mm), Kupfer, Aluminium-Knetlegierung (korrosionsbeständiger als feuerverzinkter Stahl).
- Kupfer: zu bevorzugen bei kupfernen Dachrinnen und Fallrohren (galvanische Korrosion vermeiden).
- Kabel (NYY, NAYY) ebenfalls möglich; außen, in Schlitzen, Schächten oder unter Putz (Putzverlegung nur wenn Korrosion sicher ausgeschlossen).
- Metallene Regenfallrohre dürfen als Ableitungen verwendet werden, wenn Stoßstellen gelötet oder genietet; auch wenn nicht als Ableitung verwendet, müssen sie in Bodenhöhe mit der Erdungsanlage verbunden werden.
- Geerdete metallische Bauteile mit ausreichendem Querschnitt dürfen als Ableitung dienen: Feuerleitern, Stahlskelettbauteile, durchverbundene Bewehrungsstähle, Metallfassaden, metallische Regenfallrohre.
- Metallische Installationen (Rohrleitungen etc.) sind als Ableitungen ungeeignet.

### Erdungsanlagen

- Im Erdreich oder in Fundamenten eingebettete Leiter neutralisieren Blitzspannungen.
- Typen:
  - **Fundamenterder:** ringförmiger Bandstahl in Fundamenten; bei Neubauten Standard da von EVU für Potentialausgleich gefordert; muss bei Wunsch als Blitzschutzerder nach außen über Anschlussfahnen mit Ableitungen verbunden sein — frühzeitige Planung erforderlich, nachträgliche Anschlüsse nicht möglich; Trennstelle (lösbare Schraubverbindung) wenige cm über Erdoberfläche für Messzwecke. Beschrieben in DIN 18014.
  - **Ringerder:** geschlossener Ring mind. 1 m Abstand um Außenwände, mind. 50 cm Tiefe; bei fehlendem Fundamenterder.
  - **Einzelerder:** für Sonderfälle (Fundament- oder Ringerder nicht realisierbar).
- Ausführungsvarianten des Einzelerders:
  - Oberflächenerder: ringförmig ca. 1 m unter Erdoberfläche oder strahlenförmig in Einzellängen 10–50 m.
  - Maschengittererder: kreuzlagig, Maschenweite 50–60 m, in 50 cm Tiefe; verringern Schrittspannungen an Gebäudeeingängen.
  - Tiefenerder (Staberder): Eisenstangen ca. 20 mm Durchmesser, Einzellängen 1,50 m, bis 20 m tief eingerammt; Abstand von Fundamenten mind. 1 m; für nachträgliche Einbausituationen ohne Straßenaufbruch.
  - Im Boden vorhandene Metallteile: Pfahlgründungen, Spundwände, Brunnenrohre.
- Schrittspannung: an Einschlagstelle entsteht Spannungstrichter; leitender Körper mit zwei Bodenkontakten = Schrittspannung; bis 20–30 m vom Einschlag gefährlich; Vierbeiner stärker gefährdet als Menschen; geringste Gefährdung in Hockstellung.

### Näherungen (Trennungsabstand)

- Zu geringe Abstände zwischen Blitzschutzleitungen und metallischen Installationen: Überschlag mit Funkenbildung (Brandgefahr) und Schäden an Installationen (Blechkanäle, Rohr-, Gas-, Heizungsleitungen).
- Besonders gefährdete Dachbereiche: Aufzugsmaschinenräume, Kühltürme, Fassadenbefahranlagen.
- Bei unzureichendem Abstand: Überbrückung mit Trennfunkenstrecken (bei Blitzeinschlag kurzzeitig leitend).
- Bei Stahlskelettbauten und Stahlbetonbauten mit Bewehrungsableitungen entfällt Näherungsproblem.
- Starkstromanlagen: gleiches gilt.
- Zu Dachständern für Starkstrom-Freileitungen: mind. 0,5 m Abstand oder Verbindung über gekapselte Schutzfunkenstrecke (in Abstimmung mit EVU).
- Antennenanlagen auf Dach: direkt mit Blitzschutzanlage verbinden.

### Innerer Blitzschutz (Überspannungsschutz)

- Schutz elektrischer und elektronischer Einrichtungen vor leitungsgeführten Überspannungen und elektromagnetischen Feldern.
- Auch ohne äußeren Blitzschutz ggf. erforderlich (nach Risikoabschätzung).
- Ursachen von Überspannungsschäden:
  - Direkteinschlag.
  - Naheinschlag (Einschlag in verbundene Leitung, z. B. Rohrleitung, Kabel, Freileitung): erhebliche Blitzstrom-Anteile müssen zerstörungsfrei abgeleitet werden.
  - Ferneinschlag (mehr als 1 km Entfernung): induzierte Überspannungen, z. B. über Mittelspannungsfreileitungen; kleinere Teilströme.
- Heute überwiegen innere Schäden die Gebäudeschäden um ein Vielfaches.
- Schutzkonzept: erweiterter Potentialausgleich + mehrstufige Schutzgeräte + ggf. Gebäude-/Raumschirmung.
- Potentialausgleich: alle metallischen Installationen, elektrische Anlagen und Blitzschutz mit Erdungsanlage verbinden (direkt oder über Ventilableiter) im Kellergeschoss oder auf Erdniveau.

#### Schutzgeräte 230/400 V (dreistufig)

- **Blitzstrom-Ableiter (Stufe 1):** an Eintrittsstelle von Erdkabeln in das Gebäude; als Ventilableiter oder Dehnventil; angeordnet in Schaltkasten möglichst vor Zähler (EVU-Einverständnis einholen); begrenzen eindringende Überspannungen von bis zu 1 Mio. V auf 1–3 kV.
- **Überspannungs-Ableiter (Stufe 2):** den Blitzstrom-Ableitern nachgeschaltet; in Stromkreisverteilungen (Kipphebelautomaten-Bauform); verringern Blitzimpulsspannung auf ca. 500 V.
- **Feinschutzgeräte (Stufe 3):** für elektronische Einrichtungen (EDV, MSR-Anlagen); schützen vor Stromstoßimpulsen unterhalb der NS-Anlagengrenzwerte; verschiedene Varianten für Computer-, Überwachungs-, Antennen- und MSR-Anlagen; als aufsteckbare Komponenten, Steckdosen, Stecker-/Kabeladapter, Steckkarten verfügbar.
- Kombinationsschutzgeräte: schützen sowohl Energie- als auch Informationstechnik.
- Schirmkäfige für Gebäude mit umfangreicher Elektronik: unter Nutzung vorhandener Metallfassaden oder Betonbewehrungen; Planung mit Blitzschutzingenieur in früher Planungsphase.

#### Weitere Blitzschutzmaßnahmen

- Messgeräte, Kameras auf Dach/Außenwänden: nicht mit Blitzschutzanlage verbinden; stattdessen abschirmen durch Fangstangen, Metallkäfig oder Metallgehäuse + geschirmte Leitungen.
- Ausführung nur durch spezialisierte Fachfirmen; Abnahme- und Messprotokoll + Anlageschema erforderlich.
- Baugenehmigung oder Anzeige nach Muster-BauO nicht erforderlich.

---

## 6.1.7 Photovoltaikanlagen

### Funktionsprinzip und Zellentypen

- PV-Zellen: dünne Siliciumscheiben mit positiv/negativ geladenen Metallteilchen; Lichteinfall erzeugt Stromfluss; aufgedruckte Metallfäden sammeln Strom.
- Silicium (aus Quarzsand, 95 % der Solarzellen): zweithäufigstes Element der Erdrinde.
- Zellentypen:
  - Amorphe Siliciumzellen: einfacher herzustellen, Wirkungsgrad 5–10 %.
  - Monokristalline Siliciumzellen: höchster Wirkungsgrad ca. 20 %; derzeit höchster Marktanteil.
  - Multikristalline (polykristalline) Siliciumzellen: Wirkungsgrad 15–20 %; kostengünstiger.
- Kristalline Zellen typisch ca. 10×10 cm; Module ca. 50×100×4 cm, herstellerspezifisch.
- 36–40 Solarzellen ergeben ein PV-Modul mit Witterungsschutz (hagelschlagsichere Verglasung) und Rahmung.
- PV-Module bilden zusammen PV-Generatoren.
- PV-Anlagen nutzen auch diffuse Sonneneinstrahlung (in Deutschland im Mittel ca. 48–57 % der Gesamteinstrahlung).

### Ertragsberechnung (Beispiel)

- Wirkungsgrad 14 %, Generatorfläche 20 m²:
  - Spitzenleistung: 20 m² × 1000 W/m² × 0,14 = 2800 Wp.
  - Jahresertrag (bei 1100 kWh/m²·a Globalstrahlung): 20 × 1100 × 0,14 = 3080 kWh/a.
  - Entspricht ca. dem jährlichen Stromverbrauch eines stromsparenden 3-Personen-Haushalts.
- 1 Wp (Watt peak) = Nennleistung bei 1000 W/m² Einstrahlung und 25 °C Zellentemperatur.
- Tatsächliche Leistung liegt z. T. erheblich niedriger.
- Ertragseinbußen bei schlechter Bewölkung/Jahreszeit: Leistung kann auf 2–10 % der Spitzenleistung absinken.

### Ertragsbeeinflussende Planungsfaktoren

#### Ausrichtung

- Optimale Ausrichtung: Süden, 35° Neigung.
- Abweichung bis 20° (Neigung) oder 50° (Himmelsrichtung) von Optimal: nur ca. 2–3 % Verlust.
- Abweichung von Südorientierung bis 45° Ost oder West: geringer Ertragsverlust (diffuse Einstrahlung nutzen).
- Vertikale Fassadenmontage: ca. ¾ der optimalen Einstrahlung bei Südorientierung.
- Mögliche Montageorte: Dächer, Lichtdächer (Treppenhäuser, Einkaufspassagen), Dachaufbauten (Aufzüge, LTA), Attiken, Brüstungen, Vorhangfassaden.
- Semitransparente PV-Elemente: etwas reduzierter Ertrag, aber Durchsicht; auch in Verbindung mit Brandschutzglas sowie einbruch- und beschusshemmend.

#### Hinterlüftung

- Wirkungsgrad sinkt mit steigender Zellentemperatur; Abnahme ca. 0,4 % pro °C.
- Module können sich bis zu 70 °C aufheizen.
- Gute Hinterlüftung: kein Temperaturverlust; schlechte Hinterlüftung (ca. 5 cm): ca. 5 % Verlust; keine Hinterlüftung: ca. 10 % Verlust.
- Besonders bei Außenwandverkleidungen mit Solarelementen: ausreichende Hinterlüftung und Nutzung der erwärmten Abluft berücksichtigen.
- Modulleitungen: ausgelegt für Umgebungstemperaturen um 70 °C, UV- und witterungsbeständig.

#### Verschattungsfreiheit

- Bereits geringe Abschattungen bewirken deutliche Ertragseinbußen (bis 60 % Leistungsminderung).
- Ursache: in Reihenschaltung (Stack) bestimmt die Zelle mit geringster Bestrahlung den Strom aller in Reihe geschalteten Zellen.
- Generatorfläche muss ganzjährig (mindestens im Sommerhalbjahr) verschattungsfrei sein.
- Analyse der Umgebungsbebauung und Bepflanzungen erforderlich (auch zukünftiger Wuchs).
- Selbstverschattung durch Gebäudegeometrie, tiefe Abdeckleisten, abgehängte Elemente prüfen.
- Bei unvermeidbarer Teilabschattung: Modul-Verschaltung so wählen, dass Verschattung nur einzelne Strings betrifft.

#### Dach- und Fassadenintegration

- Schrägdach mit Südorientierung als Pultdach: ideal; Dachgauben und Dachdurchdringungen vermeiden (Verschattung).
- Bei geringer Dachneigung auch Südost- und Südwest-Ausrichtung geeignet.
- Fassaden: nicht ideal ausgerichtet, aber übernehmen zusätzliche Fassadenfunktionen; vollflächige hinterlüftete Kaltfassade mit Südorientierung bevorzugt.

### Netzgekoppelte und Inselbetrieb-Anlagen

- **Inselbetrieb:** wirtschaftlich wenn Netzanschlusskosten höher als Anlagekosten (abgelegene Gehöfte, Berghütten); NV-Gleichstrom 12 V oder 24 V für Spezialverbraucher (Lampen, Kühlschrank, TV).
- Achtung: Gleichstrom höherer Spannung ist gefährlicher als Wechselstrom; bereits 65 V Gleichstrom können tödlich wirken.
- Wechselrichter für 230 V / 50 Hz-Anschluss erforderlich; Eigenverbrauch (Laderegler) und Leitungsverluste senken Wirkungsgrad.
- **Netzgekoppelte Anlage:** bevorzugt wenn öffentliches Netz vorhanden; Netzeinspeisegerät (Wechselrichter) für nötige Spannung und Frequenz; Netzeinspeisung mit gesetzlich festgelegter Vergütung (Stromeinspeisungsgesetz).
- Anforderungen: Einspeise-/Stromlieferungsvertrag mit EVU; Elektroinstallation durch EVU-zugelassenen Elektriker; i. d. R. keine Baugenehmigung (in einigen Ländern Anzeigepflicht).
- Statische Zusatzlast: 25–30 kg/m² für PV-Generatoren ansetzen.

### Stromspeicher

- Speichersysteme für netzgekoppelte PV-Anlagen: Batteriemodule mit Laderegler, Entlade-/Lademanagement, Wechselrichter, MSR-Einrichtungen.
- Typen: Bleiakkumulator oder Lithium-Ionenspeicher.
- DC-Kopplung und AC-Kopplung verfügbar; AC-gekoppelt einfach in bestehende Anlagen integrierbar.
- Lithium-Ionen: höhere Zahl von Ladezyklen, höhere Energiedichte (tiefenentladbar).
- Für kleine Gebäude: Speicher mit 5–10 kWh Kapazität.
- Amortisationszeiten: wegen gestiegener Strompreise in Deutschland häufig unter 5 Jahre.

### Klimadaten (Globalstrahlung) — Auswahl

| Region | Stadt | Globalstrahlung [kWh/m²] |
|---|---|---|
| Deutschland | Berlin | 985 |
| Österreich-Nachbar | London | 1009, Helsinki 946 |
| Mitteleuropa | Paris | 1068, Madrid 1616 |
| Mittelmeer | Rom | 1461 |
| Nordafrika | Kairo | 1919 |
| Naher Osten | Abu Dhabi | 2204 |
| Australien | Perth | 1957, Alice Springs 2256 |

(Vollständige Tabelle enthält: Vancouver 1229, Ottawa 1337, Sacramento 1793, Denver 1831, Miami 1792, Mexico City 1816, Karakas 1973, New Delhi 1959, Singapore 1671, Nadi/Fiji 1963, u. v. m.)

---

## 6.1.8 Kleinwindkraftanlagen (KWA)

### Grundlagen und Bauformen

- Leistungsspektrum: 4,5 W bis 2 MW; gebäudetechnisch relevante KWA: ca. 1–10 kW.
- Klassifizierungen nach BVWK oder BWE.
- Unterscheidungsmerkmale:
  - Rotorform und -anzahl (horizontal: 3 Rotoren besonders günstig).
  - Achsausrichtung: vertikal oder horizontal.
  - Antriebsart: Widerstandsläufer (Savoniusprinzip, max. Windgeschwindigkeit) oder Auftriebsläufer (aerodynamisches Rotorblatt, höhere Leistungsausbeute).
- Vertikale KWA (Darrieus- oder Heidelbergprinzip für Auftriebsläufer, Savoniusprinzip für Widerstandsläufer):
  - Leiser (niedrigere Schnelllaufzahl); von allen Seiten anströmbar; verarbeiten Turbulenzen besser.
  - Nachteil: ein Teil des Rotors bewegt sich immer entgegen der Windrichtung → geringere Leistungszahl.
  - Max. Leistungsausbeute nach aktuellem Stand: 40 %.
- Horizontale KWA (Luvläufer bevorzugt; Leeläufer wegen Masten-Verwirbelungen nicht mehr eingesetzt):
  - Einstellbarer Rotorwinkel → Drehzahl und Leistung regelbar, Sturmschutz möglich.
  - Benötigen Windnachführung (i. d. R. Windfahne).
  - Max. Leistungsausbeute: ca. 50 % (horizontale Achse).
- Theoretisches Maximum (Betz'scher Leistungsbeiwert): 59 %.
- Schnelllaufzahl λ = Blattspitzenumfangsgeschwindigkeit u [m/s] / Windgeschwindigkeit υw [m/s].

### Standortfaktoren und Planung

- Windgeschwindigkeit geht in die Leistungsberechnung in der dritten Potenz ein (entscheidend!).
- Mindest-mittlere Windgeschwindigkeit für wirtschaftlichen Betrieb: ca. 4 m/s.
- Je höher die KWA, desto höher die Windgeschwindigkeit; bodennahe Turbulenzen (Bodenrauigkeit, Bebauung, Bäume) senken Ertrag.
- Ausnahme: durch Bebauung gezielt geführte Winde (z. B. im Attikabereich).
- Windgutachten für Planung empfohlen (Windgeschwindigkeiten, Oberflächenrauigkeit, Hindernisse, Geländestruktur).
- Hindernisabstand auf LUV-Seite: 20-fache Höhe des Hindernisses empfohlen.
- Niedrige Anlaufgeschwindigkeit der KWA bei niedrigen mittleren Windgeschwindigkeiten anstreben.
- Höhere Windgeschwindigkeiten in mitteleuropäischen Klimazonen im Winter → KWA gut komplementär zu elektrischen Wärmepumpen.
- Hybrid-Systeme (KWA + PV + Batteriespeicher): ergänzen unterschiedliche Jahres-Ertragssituationen.
- Statische Überprüfung bei Dach-/Fassadenmontage erforderlich (Lasten, Biegemomente, Abspannungen).
- Anlagen die Gebäude-Auftriebsströmungen nutzen: nur durch Labortests und Strömungssimulationen bewertbar.
- Wirtschaftlichkeit: Stromgestehungskosten (kapital-, betriebs- und wartungsgebunden).

**Windzonen nach DIN 1055-4 (Windzonenkarte gültig, Norm zurückgezogen):**

| Windzone | Windgeschwindigkeit |
|---|---|
| 1 | 0–6,3 m/s |
| 2 | 6,3–7,2 m/s |
| 3 | 7,2–8,3 m/s |
| 4 | 8,3–9,6 m/s |

**Tabelle: Jahresertrag exemplarischer KWAs (horizontale Achse)**

| Turbine | Nennleistung | Rotor-Ø | Jahresertrag bei 4 m/s | Jahresertrag bei 5 m/s |
|---|---|---|---|---|
| A | 1,4 kW | 3,12 m | 977 kWh | 1651 kWh |
| B | 1,5 kW | 3,30 m | 1498 kWh | 2412 kWh |
| C | 5,0 kW | 5,40 m | 5141 kWh | 8647 kWh |
| D | 5,6 kW | 5,00 m | 3597 kWh | 8888 kWh |
| E | 9,8 kW | 7,13 m | 9065 kWh | 17488 kWh |
| F | 10,0 kW | 7,00 m | 8433 kWh | 14300 kWh |

---

## 6.2 Fernmelde- und Informationstechnik

### 6.2.1 Telekommunikationsanlage — Grundlagen

- Rechtsrahmen: Telekommunikationsnetzgesetz (TKG, zuletzt geändert 01.12.2021); Bundesnetzagentur regelt Wettbewerb und Grundversorgung.
- DigiNetz-Gesetz (2017): Erleichterung des Ausbaus digitaler Hochgeschwindigkeitsnetze.

### Kabelverlegung im Außenbereich

- Unter Gehwegen: mind. 60 cm Tiefe.
- Unter Straßen und Garagenzufahrten: mind. 80 cm Tiefe.
- Ca. 30 cm oberhalb erdverlegter Kabel: gelbes Trassenwarnband.
- Schutz durch Kabelabdeckhauben oder dickwandige PE-Leerrohre von Grundstücksgrenze bis Gebäude.
- Gebäudeeinführung (Telekom): wärmeschrumpfende Wandeinbauelemente; Wanddurchbruch muss abgedichtet und an vertikale Feuchtigkeitssperren der Kelleraußenwände angeschlossen sein.
- TK-Netz endet im Gebäude am APL (Anschlusspunkt des Leitungsnetzes) bzw. APG (Anschlusspunkt Glasfaser), in ca. 1,60 m Höhe über Fußboden.

### Kommunikationsanlagen im Wohnungsbau (DIN 18015)

- In jeder Wohnung: Kommunikationsverteiler (zentraler Sternpunkt für das Wohnungsnetz).
- Inhalte des Kommunikationsverteilers: TAE, Router/Modem, Switch, SAT-Verteiler-Komponenten, Verstärker, Potentialausgleich, Glasfaser-TA / ONT, Spannungsversorgung.
- Bei Einfamilienhäusern: vorzugsweise im Zählerschrank neben Verteilerfeld.
- Verbindungsrohr/-kanal zwischen Stromkreisverteiler und Kommunikationsverteiler vorsehen (für Spannungsversorgung, GST-Anbindung).
- APL-Position: ca. 1,60 m über Fußboden im Hausanschlussraum oder in Treppenraumnähe.
- Seit 2018: alle deutschen Netze digital (All-IP); Telefonie über Voice over IP (VoIP).

### Anschlussdosen und Netzwerkverkabelung

- Dosentypen:
  - TAE-Dosen (Teilnehmer Anschluss Einheit): für Telefonanschluss.
  - ISDN-Dosen / IAE-Dosen (ISDN Anschluss Einheit): Einzel- oder Doppeldosen mit RJ45-Buchsen.
  - Netzwerkdosen / UAE-Dosen (Universal Anschluss Einheit): für Netzwerkinstallation.
- Netzwerkkabel und -dosen in Kategorien (CAT 5, CAT 5e, CAT 5+); Doppeldosen im Netzwerk benötigen zwei separate Verlegekabel (Sternstruktur).
- VoIP (Voice over IP): Gespräche in Datenpaketen über Internet; Protokoll SIP (Session Initiation Protocol); Voraussetzung: DSL-Anschluss; Endgeräte über VoIP-Adapter und Patchkabel an DSL-Router.
- Typische Netzstruktur in Wohnung: Glasfaser-Abschlusspunkt (Gf-AP) im Hausanschlussraum → Glasfaser-TA → ONT/Modem → Switch → RJ45-Dosen in Räumen.

### Rohrnetz und Installationsregeln (DIN 18015-1)

- Leerrohre für Datenleitungen: vorzugsweise im Treppenraum nach oben geführt, dann in Wohnungen abzweigend.
- Technische Vorschriften: RegTP FTZ 731 TR 1 unter Beachtung DIN 18015-1.
- Leitungen auswechselbar (in Rohren oder Kanälen); auf Wandoberfläche nur ausnahmsweise.
- In Rohrzügen mit mehr als 2 Bögen: alle 15 m Durchzugkästen.
- Getrennte Rohrnetze für IuK (Information und Kommunikation) und RuK (Radio/TV und Kommunikation); gemeinsame Nutzung eines Rohres für Leitung mit IuK und RuK kombiniert zulässig.
- Auf Rohdecke geführte Kabel: Schutz durch Elektroinstallationsrohr oder -kanal.
- Länge von Rohren ohne Richtungsänderung zwischen zwei Zugangspunkten: max. 25 m; mit Richtungsänderung: max. 15 m.
- Starkstrom-Leitungen dürfen NICHT gemeinsam mit Kommunikationsleitungen in einem Elektroinstallationsrohr verlegt werden.
- Gemeinsamer Schlitz (mind. 6×10 cm) für Stark- und Schwachstromleitungen: lichte Trennung mind. 10 mm oder Trennsteg; bei kurzer Parallelführung oder Kreuzung reicht Mantel von Mantelleitungen als Trennsteg.
- Telekom-Fernmeldeanlagen und andere Schwachstromanlagen (Antennen, Klingel, Türöffner): i. d. R. nicht gemeinsam in einem Rohrnetz.
- Rohre in Wänden: nur waagerecht und senkrecht in Installationszonen nach DIN 18015-3.
- Empfohlene Verkabelung im Wohnbereich: strukturierte Verkabelung CAT 7a (für IP-Telefonie, IP-TV, aktuelle und zukünftige Dienste).

### Schnurlose Telefone und VoIP

- Aktionsradius schnurloser Telefone: ca. 200–300 m im Freien, ca. 50 m in Gebäuden.
- Grundgerät (Empfänger + Ladeteil für Akkus): benötigt TAE-Dose und 230 V-Steckdose in der Nähe.
- Bei Stromausfall: schnurlose Telefone nicht mehr betriebsbereit.
- Reichweite erweiterbar durch Kanalelemente (Hand-Over-Verfahren zwischen Funkzellen); Kanalelemente an exponierten Standorten ohne Beeinflussung durch Metall-/Betonflächen.
- WLAN-Funktelefone: direkt mit Router verbindbar; Reichweite mit Repeatern in jedem Raum.

### Nebenstellenanlagen und All-IP

- Nebenstellenanlagen: als Miet- oder Kaufanlage von Telefonbaufirmen oder Telekom AG; Instandhaltung durch Anbieter.
- Herkömmliches analoges und ISDN-Telefonnetz wurde auf All-IP umgestellt (Internet-Protokoll-Basis für alle Dienste).
- ISDN: war rechnergestützte Vermittlung und digitale Übertragung von Sprache und Daten; ca. 25× höhere Übertragungsgeschwindigkeit als analoges System.
- Analoge Anschlüsse: Deutsche Telekom wandelt digitale Signale für Legacy-Geräte um.
