# Gebäudetechnik und Technischer Ausbau von Gebäuden — Teil 15
> Quelle: Gebäudetechnik und Technischer Ausbau von Gebäuden (buecher) · Seiten 601-640.

Dieser Teil schließt Kapitel 7 (Förderanlagen: Aufzugsanlagen und Fahrtreppen) ab und eröffnet Kapitel 8 (Energiekonzepte) vollständig bis zur Wirtschaftlichkeitsberechnung. Behandelt werden Triebwerksraumdetails, Aufzugsvarianten für spezielle Anwendungsfälle, Steuerungssysteme, Normbezüge sowie der gesamte Komplex Energiegesetzgebung, Energiebedarf, Gebäudehülle, Strombedarf, Energieerzeugung und -speicherung sowie die Bewertungsmethodik für Gebäude.

## Inhalt

### 7.1 Aufzugsanlagen — Triebwerksraum (Fortsetzung)

- Überfahrweg / Schutzraum zwischen Kabinendach und Schachtdecke dient als Bremsweg im Störungsfall und ermöglicht sichere Wartung vom Kabinendach aus.
- Triebwerksraum liegt normalerweise oberhalb des Schachtkopfs und ist im Grundriss größer als der Fahrschachtquerschnitt.
- Lichte Mindesthöhe des Triebwerksraums: 2,00 m — ausreichend für Anlagen mit Betriebsgeschwindigkeiten bis 1 m/s.
- Inhalt des Triebwerksraums: Antriebsmotor mit Treibscheibe und Getriebe, Schaltschrank.
- Verbot: Aufzugsfremde Einrichtungen zur Be- oder Entlüftung dürfen im Triebwerksraum nicht untergebracht werden. Ausnahme: Heizkörper sind zulässig.
- Boden soll möglichst eben sein. Wände, Decken und Fußboden müssen aus nicht brennbaren Baustoffen bestehen (wenn nicht landesrechtlich feuerbeständig gefordert).
- Zugangswege und Türen zum Triebwerksraum: lichte Mindestbreite 0,60 m, lichte Mindesthöhe 1,80 m.
- Leitern zulässig, wenn sie DIN EN 81-Anforderungen erfüllen.
- Feuerbeständige Türen müssen nach außen aufschlagen.
- Triebwerksraum darf nicht als Durchgang zu betriebsfremden Räumen nutzbar sein.
- Montageträger / Lasthaken mit ca. 1 t Tragkraft oberhalb des Triebwerks erleichtern den Austausch von Bauteilen.
- Temperaturbereich Triebwerksraum: +5 °C bis +40 °C; aktive Be- und Entlüftung erforderlich.
- Schallschutz: Maschinensatz mit Fundamentrahmen auf schwingungsdämpfende Federelemente setzen, Schaltgeräte körperschallgedämmt montieren. Schachtdecke aus Vollbeton ≥ 25 cm dicke, schallschluckende Materialien an Triebwerksraumdecken.
- Schachtdeckenaussparungen können erst nach Auftragsvergabe (Herstellerangaben) festgelegt werden; Verkehrslast ca. 500 kg/m2 + Einzellasten.
- Maschinenraum über Fahrschacht überragt ein Flachdach mindestens um ca. 2,50 m (Schachtkopfhöhe berücksichtigt).
- Alternative: Triebwerksraum im Keller neben dem Fahrschacht — ermöglicht ca. 60–80 cm niedrigeren Aufbau. Rollenraum benötigt dann lichte Mindesthöhe 1,40 m (Mindestfreiraum über Umlenkrollen: 30 cm). Nachteil: höhere Kosten und größerer Seilverschleiß.
- Rauchabzugsöffnung am Fahrschacht: je nach Bundesland 2,5–5 % der Fahrschachtgrundfläche oder 0,1 bzw. 0,2 m2, muss ins Freie münden (gilt auch für Hydraulikaufzüge).

### 7.1 Zugangsvarianten zum Triebwerksraum (DIN EN 81)

- **Variante A:** Direkt in den Triebwerksraum führende Treppe — Triebwerksraumtür unten anordnen; kein Dachausstieg über diesen Weg möglich.
- **Variante B:** Einschubtreppen i. d. R. nicht feuerbeständig → Vorraum erforderlich, der auch Dachzugang ermöglicht. Einschubtreppe oft nur geschosshoch + Differenzstufen. Feste eingebaute Treppe vorschreiben.
- **Variante C:** Ins Freie führende Einschubtreppen — Regenwasser- und Schneeschutz erforderlich; Dachausstieg soll beleuchtet sein. Nur ausnahmsweise, weil bei Eis und Schnee sichere Begehbarkeit nicht immer gewährleistet.
- Treppenaufstiege sollen im Lichten nicht schmaler als 70 cm sein.
- Montagehaken über Zugängen erleichtern Transport schwerer Maschinenteile.

### 7.1 Notstromversorgung für Aufzüge

- Einkaufszentren ohne Netzersatzanlage: sog. „Powerpacks".
- Hochhäuser: Ersatzstromanlage nach Hochhausrichtlinien der Länder (Beleuchtung von Rettungswegen, Lüftung, Wasserdruckerhöhung usw.).
- Übrige Gebäude: Batterien im Triebwerksraum oder am Fahrkorb sichern nur Fahrkorbbeleuchtung und Notrufeinrichtung (Notglocke).
- Zwischen Geschossen gesteckengebliebener Fahrkorb muss evakuierbar sein, z. B. Seilzug ab Steuerschrank.
- Hochhäuser: Evakuierungsschaltung — bei Netzausfall fahren Fahrkörbe (nacheinander) in das Eingangsgeschoss zurück (Ersatzstromquelle nötig).
- Feuerwehraufzüge und teils Krankenhausaufzüge: dieselbetriebene Notstromaggregate obligatorisch.

### 7.1 Schachtabschlusstüren und Türbreiten

- Fahrkorbtüren sind für Personenaufzüge und Lastenaufzüge obligatorisch.
- Standard: automatische Schiebetüren (zentral öffnend oder einseitig öffnende Teleskopschiebetüren).
- Einseitig öffnende Teleskopschiebetüren ermöglichen bei gleicher Fahrkorbbreite geringere Schachtbreite.
- Türbreite, ideale Lösung: ≥ 1,10 m (zwei Personen können gleichzeitig ein- und aussteigen).
- Behindertengerechte Mindestbreite: 0,90 m gem. DIN EN 81-70.
- Aufzugstüren enthalten Lichtschrankenleisten (Detektorleisten) gegen Einklemmen.
- Vorraumüberwachungsanlagen mit Ultraschallsensoren öffnen bereits schließende Türen bei herantretenden Personen erneut.

### 7.1 Steuerungssysteme

| Steuerungstyp | Anwendung | Besonderheit |
|---|---|---|
| Einzelfahrt-/Heranholsteuerung | Bis 3 Haltestellen, einfache Anlagen | Nur ein Ruftaster; kein Empfang neuer Befehle während Fahrt |
| Einfache Sammelsteuerung | Wenig frequentierte Personen- und Lastenaufzüge | Ein Ruftaster; alle vorliegenden Befehle in Fahrtrichtung werden abgewickelt |
| Richtungsabhängige Sammelsteuerung | — | Außentableaus mit Auf/Ab-Tastschaltern; alle gespeicherten Befehle in Fahrtrichtung |
| Richtungsabhängige Gruppen-Sammelsteuerung | Verwaltungsgebäude, Kaufhäuser, mehrere Aufzüge | Gemeinsame Außensteuerung leitet an nächstgelegenen Aufzug in richtiger Fahrtrichtung |
| Zielwahlsteuerung | Hochhäuser, viele Haltestellen | Ziel eintippen, Display weist Aufzug zu; ermöglicht Einsparung von Aufzügen (2–3er statt 2–4er Gruppen) |

**Steuerungszusätze:**
- Vorzugssteuerung: Schlüsselschalter auf Kabinentableau trennt Aufzug von Außensteuerung (z. B. für Warentransporte).
- Brandfallsteuerung nach DIN EN 81-73: Bei Brandalarmsignal fährt Aufzug in festgelegte Haltestelle (i. d. R. EG), bleibt dort mit geöffneten Türen stehen. Hörbares Signal bis Türen schließen (nach 15 s). Aufzug nicht mehr für Normalbetrieb verfügbar. Einrichtungen für Feuerwehrzugang zwingend. Kommt Brandmeldesignal aus EG → Alternativhaltestelle (Haltestelle vor der Haupthaltestelle in Fahrtrichtung). Alternativ: dynamische Brandfallsteuerung — anzufahrende Haltestelle abhängig vom Brand-/Rauchereigenis.

### 7.1 Hydraulische Aufzüge

- Einsatzbereich: kleine bis mittlere Förderhöhen max. 15–25 m; kein Dachaufbau für Maschinenraum nötig.
- Hubgeschwindigkeit: max. 1,0–1,2 m/s.
- Personenaufzüge: 1,0 m/s üblich; Lastenaufzüge: 0,1–0,65 m/s üblich.
- Bis ca. 3 Haltestellen (ca. 9 m): Anlagekosten vergleichbar mit Seilaufzügen. Darüber: höhere Kosten.
- Maximal 150 Fahrten pro Tag (entspricht Wohnhausnutzung); mehr Fahrten → zu viel Wärme, ggf. Ölkühlsystem nötig.
- Geruchsbelästigung bei stark genutzten Anlagen möglich (Hydrauliköl-Verdunstung an Leckstellen).

**Hubkolben-Varianten:**
- **Zentralkolben (Direktheber):** Hubkolben einschließlich Mantelrohr ins Erdreich eingeführt. Bohrungstiefe für einstufige Kolben: Hubhöhe + 1,8–2,0 m ab unterstem Haltepunkt. Leckageüberwachung und Sichtkontrolle wegen Grundwasserschutz zwingend. In öffentlichen Gebäuden gem. „Aufzug 2002" nicht mehr zulässig.
- **Dezentrale Kolben (Rucksackvariante):** Seitlich oder hinter der Kabine — keine Erdbohrung nötig. Beschränkte Tragkraft und Kabinenausladung. Nur für geringe Förderhöhen ca. 10 m.
- **Doppelkolben (Tandemheber):** Zwei Heber beiderseits der Kabine — für größere Lasten und Korbabmessungen.
- **Indirekter Antrieb:** Seilführung über Umlenkrollen am Kolbenkopf — Fahrkorb bewegt sich im Verhältnis 2:1 (Förderhöhe und Geschwindigkeit verdoppeln sich gegenüber Hubkolbenhub). Sicherheitstechnische Anforderungen beider Systeme (Hydraulik + Seil) zu erfüllen.

**Triebwerksraum Hydraulik:**
- Anordnung möglichst in unterster Halteebene, max. 10 m (Extremfall 25 m) vom Fahrschacht entfernt.
- Antriebsaggregat: Ölbehälter mit Motor und Pumpe im Unteröl-Betrieb (geringe Geräusche, geringer Verschleiß).
- Motor nur bei Aufwärtsfahrt in Betrieb; Absenken erfolgt ventilgesteuert durch Eigengewicht der Kabine.
- Notablassventil mit Totmann-Steuerung für manuelles Absenken bei Stromausfall.
- Betriebsdruck Hochdruckschläuche: bis ca. 100 bar.
- Verbindungskanal zwischen Triebwerksraum und Schacht muss jederzeit einsehbar sein (Leckölerkennung).
- Mindestgröße Triebwerksraum: 3–8 m2, lichte Höhe 2,00 m.
- Triebwerkszugang schwellenartig ausführen (Leckölmengen auffangen); Schachtboden und Auffangraum öldicht.
- Schachtgrube: 1,20–1,50 m tief (Sonderkonstruktion bis 0,4 m möglich). Freiraum am Schachtkopf über Fahrkorb: 0,80–1,20 m.
- AMEV-Empfehlung „Aufzug 2010": In öffentlichen Gebäuden auf Hydraulikaufzüge wegen Umweltschutz verzichten.

**Vor- und Nachteile Hydraulikaufzüge:**

Vorteile:
- Kein Dachaufbau erforderlich.
- Hohe Tragkraft im Bereich geringer Förderhöhen.
- Besser für nachträglichen Einbau geeignet als Seilzuganlagen.

Nachteile:
- Niedrige Fahrgeschwindigkeit (max. 1,0–1,2 m/s).
- Maximale Hubhöhe technisch vertretbar 15–25 m (gebaut auch bis 40 m).
- Größerer Motorleistungsbedarf und höherer Energieverbrauch als Seilantriebe.

### 7.1 Aufzüge für Behinderte (DIN 18040, DIN EN 81-70)

Personenaufzug für Behinderte ist in Neubauten, bei baulichen Veränderungen und Nutzungsänderungen vorzusehen für:
- Öffentlich zugängige Gebäude (alle Gebäude außer reinen Wohngebäuden).
- Arbeitsstätten, die für Beschäftigung Behinderter geeignet sind.

**Drei Aufzugstypen nach DIN EN 81-70:**

| Typ | Fahrkorbabmessungen | Nennlast | Zugangsbreite | Rollstuhlklassen |
|---|---|---|---|---|
| Typ 1 | 1,0 × 1,25 m | 450 kg | 80 cm | EN 12183 oder elektrisch Klasse A (EN 12184) |
| Typ 2 | 1,1 × 1,4 m | 630 kg | 90 cm | EN 12183 oder elektrisch Klasse A oder B + Begleitperson |
| Typ 3 | 2,0 × 1,4 m | 1275 kg | 1,1 m | EN 12183 oder elektrisch Klasse A, B oder C + weitere Personen; Wendebereich für A und B |

Bewegungsfläche vor Fahrschachttüren: 1,50 × 1,50 m (verschiebbar).

### 7.1 Hebebühnen und Treppenlifte (für geringe Niveauunterschiede)

**Hebebühnen (Plattformaufzüge):**
- Für Rollstuhltransport vorwiegend im Außenbereich (z. B. statt Rampen). Bei 6 % Gefälle braucht eine Rampe für eine Stufenhöhe von 18 cm eine Länge von 3 m.
- Förderhöhe meist max. bis Niveauunterschied EG zu 1. OG.
- Mindestgrundfläche der Plattform: 0,9 × 1,0 m; Maximalfläche: 2,0 m2.
- Tragfähigkeit: mind. 225 kg, max. 300 kg.
- An mind. einer Seite: stabile Begrenzungsfläche mind. 1 m hoch, Handlauf in 90 cm Höhe (ggf. Klappsitz).
- Übrige Seiten: Geländer (außer Zugangsseite) — wenn keine Fahrbahnverkleidung über gesamte Förderhöhe.
- Quetschgefahr unter der Plattform bei nicht verkleideter Fahrbahn.

**Treppenlifte (DIN EN 81-40, 41):**
- Geeignet für nachträglichen Einbau innen und außen; für ein oder mehrere Geschosse.
- Fördermittel: Stehplattformen, Sitze, Rollstuhlplattformen.
- Befestigung seitlich an Treppenwange (Wand- oder Treppenlaufmontage) oder an Stahlgerüst.
- Kurvengängige Treppenlifte für bis zu drei aufeinander folgende Geschosse.
- Fahrgeschwindigkeit max. 0,15 m/s; Tragfähigkeit max. 300 kg.
- Hochgeklappt: Platzbedarf ca. 20–40 cm.
- Rettungswege dürfen durch Lift nicht unzulässig eingeengt werden.
- Durchfahrtshöhe zu Bauteilen über der Anlage (Decken, Unterzüge, Treppenlauf) einhalten — kann bei 2,75 m Geschosshöhe und Rollstuhlplattformen problematisch sein.
- Manövrierfläche an Treppenan- und -austritt erforderlich.
- Antrieb am oberen Ende der Fahrbahn oder unter Austrittspodest in Kasten; alternativ am Fördermittel selbst.

### 7.1 Panoramaaufzüge (Glasaufzüge)

- Transparente Kabinen kragen vor senkrechten Führungselementen aus.
- Einsatz in hohen Innenräumen (Hotels, Einkaufszentren) als gestalterisches Element.
- Als Seil- oder Hydraulikaufzug ausführbar.
- Umwehrungen im Verkehrsbereich: mind. 2,50 m hoch aus Verbund-Sicherheitsglas.
- Handlauf darf nicht an Glasscheiben befestigt werden.
- Stets Sonderanfertigungen — hohe Kosten, besonders bei runden Fahrkörben mit gerundeten Glasfeldern.
- Schlankheit (Knicklänge) und Befestigung der Schachtgerüste besondere Aufmerksamkeit.
- Im Freien: Türschwellen gegen Eisbildung beheizen, Fahrkörbe beheizbar, Wasserableitungs- und Korrosionsschutzmaßnahmen, bei extremen Witterungsverhältnissen ggf. Abschaltung notwendig.
- Triebwerksraum Hydraulik: max. 10 m Entfernung vom Schacht.
- Details: DIN EN 81-1.

### 7.1 Schrägaufzüge

- Personenbeförderung bei Gebäudereihungen in Hanglage (z. B. Terrassenhäuser).
- Kabine fährt auf schräger Ebene i. d. R. in geschlossenem Schacht.
- Zugänge: kopfseitig oder seitlich zur Fahrtrichtung (seitlich ermöglicht mehrere Haltestellen).
- Antriebe: Seiltechnik, Kettenantrieb, Zahnstangenantrieb (geräuschvoll).
- Empfohlene Fahrkorbabmessungen: 2,10 m Tiefe × 1,10 m Breite.
- Metallische Teile gegen Eisbildung und Korrosion schützen.
- Norm: DIN EN 81-22.

### 7.1 Lastenaufzüge und Güteraufzüge

**Lastenaufzüge** (auch Personenbeförderung zugelassen):
Einsatzbereiche: Industrie, Kaufhäuser, Bahnhöfe, Hotels, Krankenhäuser.

Richtwerte Lastenaufzüge mit Seilantrieb:
- Lichte Maschinenraumhöhe: ≥ 2,00 m
- Schachtgrube: ≥ 1,40 m
- Freiraum Kabinendach–oberer Schachtabschluss: ≥ 1,30 m
- Fahrkorbabmessungen nach DIN EN 81-1 (Tab. 7.5 — Auszug):

| Nennlast (kg) | Größte Nutzfläche (m2) | Nennlast (kg) | Größte Nutzfläche (m2) |
|---|---|---|---|
| 100 | 0,37 | 900 | 2,20 |
| 180 | 0,58 | 975 | 2,35 |
| 225 | 0,70 | 1000 | 2,40 |
| 300 | 0,90 | 1050 | 2,50 |
| 375 | 1,10 | 1125 | 2,65 |
| 400 | 1,17 | 1200 | 2,80 |
| 450 | 1,30 | 1250 | 2,90 |
| 525 | 1,45 | 1275 | 2,95 |
| 600 | 1,60 | 1350 | 3,10 |
| 630 | 1,66 | 1425 | 3,25 |
| 675 | 1,75 | 1500 | 3,40 |
| 750 | 1,90 | 1600 | 3,56 |
| 800 | 2,00 | 2000 | 4,20 |
| 825 | 2,05 | 2500 | 5,00 |

Hinweis: Über 2500 kg je 100 kg + 0,16 m2. Zwischenwerte linear interpolierbar.

Personenzahl-Mindestflächen (DIN EN 81-1):

| Personen | Mindestfläche (m2) | Personen | Mindestfläche (m2) |
|---|---|---|---|
| 1 | 0,28 | 11 | 1,87 |
| 2 | 0,49 | 12 | 2,01 |
| 3 | 0,60 | 13 | 2,15 |
| 4 | 0,79 | 14 | 2,29 |
| 5 | 0,98 | 15 | 2,43 |
| 6 | 1,17 | 16 | 2,57 |
| 7 | 1,31 | 17 | 2,71 |
| 8 | 1,45 | 18 | 2,85 |
| 9 | 1,59 | 19 | 2,99 |
| 10 | 1,73 | 20 | 3,13 |

Über 20 Personen: je Person 0,115 m2 zusätzlich.

Lastenaufzüge Hydraulikantrieb: Wirtschaftlich bei Förderhöhe 3–9 m, max. 25 m und hoher Tragkraft.

**Güteraufzüge** (DIN EN 81-31 — nur Gütertransport, keine Personenbeförderung):
- Fahrkorbgrundflächen und Mindesttragfähigkeiten wie Tab. 7.5 (Lastenaufzüge).
- Schutzraumhöhen: am Schachtkopf ≥ 0,7 m über Fahrkorbdecke, unten ≥ 1,5 m.

**Vereinfachte Güteraufzüge:**
- Max. 3 Haltestellen; Fahrkorbgrundfläche max. 2,5 m2; Förderhöhe max. 12 m; Tragfähigkeit max. 2000 kg; Betriebsgeschwindigkeit max. 0,3 m/s.

**Behälteraufzüge:**
- Güter in Sammelbehältern; max. 3 Haltestellen; Förderhöhe max. 6 m; Fahrkorbfläche max. 2 m2; Tragfähigkeit max. 1000 kg; Betriebsgeschwindigkeit max. 0,3 m/s.

**Unterfluraufzüge:**
- Fahrschacht endet auf Niveau der obersten Haltestelle; häufig für Müllbehälter bis auf EG-Niveau; Schachtabdeckung durch vom Fahrkorb bewegten Baldachinabschluss.

**Kleingüteraufzüge (DIN EN 81-3 — Speise- oder Aktenaufzüge):**
- Nicht betretbar; unbegrenzte Förderhöhe bei Seilantrieben.
- Fahrkorbgrundfläche max. 1 m2 (Tiefe max. 1,0 m / Höhe max. 1,2 m); Tragfähigkeit max. 300 kg; Betriebsgeschwindigkeit max. 1 m/s.
- Unter unterster Haltestelle: mind. 1,8 m Schutzraumhöhe erforderlich.

### 7.2 Fahrtreppen und Fahrsteige

- Vorteile gegenüber Aufzügen: hohe Förderleistung, Sichtkontakt.
- Achtung: Verbindung mehrerer Ebenen erfordert baulichen und technischen Brandschutz.

**Stufenbreiten:**
- 60 cm: für 1 Person
- 80 cm: für 1–2 Personen
- 100 cm: für 2 Personen nebeneinander

**Geschwindigkeiten:**
- Normal: 0,5 m/s
- Sonderfälle bis 30° Neigungswinkel: bis 0,75 m/s
- Bei 30°–35° Neigungswinkel: 0,5 m/s

**Neigungswinkel:**
- Normal: 30°
- Enge Raumverhältnisse: 35°
- Großzügiger Platz: 27,3°

**Anordnungsvarianten:** fortlaufend, parallel mit unterbrochenem Fahrweg, Scherenform.
**Betrieb:** Dauerbetrieb oder Aussetzbetrieb (Lichtschranken / Kontaktmatten) zur Energieeinsparung.
**Fahrsteige:** für Einkaufswagen und Reisegepäck; Metallpaletten geneigt bis 12° oder eben (0°).

---

## Kapitel 8: Energiekonzepte

### 8.1 Allgemeines — Nachhaltiges Gebäude

Definition nachhaltiges Gebäude:
- Geringer Energieaufwand bei bestmöglichen Raumkonditionen
- Schadstoffarm, rückbaubar, recycelfähig
- Monitoring-Systeme zur Betriebsoptimierung
- Netzdienlich: Überschussenergie aus dem Netz zwischenspeichern und bei Bedarf zurückgeben

**Planungsablauf:**
1. Thermische Auswirkungen der Gestaltung untersuchen (Kubatur, Fensterflächenanteil, Speicherwirkung, Verschattung) → thermische Simulation.
2. Winterlicher und sommerlicher Wärmeschutz optimieren (incl. Nachtauskühlung).
3. Energiekonzept sukzessiv mit dem Gebäudeentwurf entwickeln: möglichst regenerative Quellen, geringster Primärenergiebedarf und CO2-Ausstoß, Überwachung während Betriebszeit.
4. Wirtschaftlichkeitsanalyse des technischen Mehraufwands innerhalb des Lebenszyklus.

**Klimadaten:**
- Heizgradtage (HDD) und Kühlgradstunden (CDD): Produkt aus Zahl der Heiz-/Kühltage × Differenz Außentemperatur zu Raumtemperatur. Nur erster Anhalt (Referenzgrenztemperatur 18 °C). Immer auch stündliche Verläufe aus Wetterdatensätzen in Verbindung mit thermischer Simulation prüfen.
- Beispiel Santiago (Chile): 268 Kühlgradtage, 1570 Heizgradtage; max. Sommertemperatur 33,2 °C, Nachts 14–18 °C → Nachtauskühlung statt Kühlung ggf. möglich.

### 8.2 Energiegesetzgebung Deutschland und EU

**Rechtliche Einordnung:**
- Gebäude verantworten ca. 35 % des Endenergiebedarfs und ca. 30 % der CO2-Emissionen.
- EU-Energieeffizienz-Richtlinie (EED) seit 2012 in Kraft; Basis: Energy Performance of Buildings Directive (EPBD 2018).
- Deutschland: Gebäudeenergiegesetz (GEG) — fasst EnEG (Energieeinsparungsgesetz), EEWärmeG (Erneuerbare-Energien-Wärmegesetz) und EnEV (Energieeinsparverordnung) zusammen.
- Erneuerbare-Energien-Gesetz (EEG) zusätzlich anwendbar.
- GEG basiert auf Richtlinie 2002/91/EG (Gesamtenergieeffizienz von Gebäuden).
- Chronologie: Erste Vorschriften seit 1973 (Ölkrise); Wärmeschutzverordnung + Heizanlagenverordnung getrennt → bis 2002 EnEV (2002, 2005, 2009, 2014) → seit 2020 GEG.
- GEG erfordert Ermittlung der Gesamtenergiebilanz des Gebäudes; Vergleich mit Referenzgebäude-Grenzwerten.
- Ziel: „Niedrigenergiestand" für alle Neubauten bis 2021.

**Historische Entwicklung Heizenergiebedarf:**
- Altbaubestand 1980: ca. 200–270 kWh/(m2·a)
- Heutiger Durchschnitt Deutschland: ca. 130 kWh/(m2·a)
- Passivhaus: max. 15 kWh/(m2·a)
- Raumwärme: Anteil 25,3 % am Gesamtenergieverbrauch (Stand 2018, BMWi)

**Energiebegriffs-Definitionen:**
- **Energieverbrauch** (umgangssprachlich): Energie wird nicht verbraucht, sondern umgewandelt (Thermodynamik).
- **Leistung:** 1 W = 1 J/s — das „Potential" ohne Aussage über den Bedarf.
- In der Elektrotechnik: Watt = Wirkleistung; Scheinleistung in VA. Bei Gleichspannung: Wirkleistung = Scheinleistung.
- **Energiebedarf / Arbeit:** Leistung × Zeit; Einheit Ws, Wh, kWh.
- **Exergie:** Anteil von Energie, der vollständig in Nutzarbeit umgewandelt werden kann (hochwertige Energie).
- **Anergie:** nicht mehr nutzbare Energie (entsteht z. B. aus Wärmeverlusten eines Warmwasserspeichers).
- Ziel nachhaltiger Energiekonzepte: Exergieaufwand gering halten (LowEx-Konzepte).
- **Primärenergiebedarf:** Energiemenge zur Deckung des Endenergiebedarfs + zusätzliche Energie aus vorgelagerten Prozessketten (Gewinnung, Umwandlung, Verteilung der Brennstoffe).
- **Endenergiebedarf:** Energiemenge für Gebäudebeheizung (Heizwärmebedarf + Verluste Heizsystem) + Warmwasserbedarf + Verluste Warmwassersystem + Hilfsenergie (Pumpen, Regelung).
- **Heizwärmebedarf:** Wärmemenge, die Heizsystem dem Raum liefern muss, um Solltemperatur zu halten.
- **Heizendenergiebedarf:** Energiemenge für Gebäudebeheizung (Heizwärmebedarf + Verluste Heizsystem).
- **Elektroenergiebedarf:** Gesamte elektrische Arbeit für Beleuchtung, Antriebe (Ventilatoren, Pumpen, Aufzüge usw.).
- **Primärenergie:** alle natürlichen Energieträger (fossile Brennstoffe, Kernenergie, Biomasse, Torf) + regenerative Energie (Solar, Gezeiten, Wind, Wasser) + Geothermie.
- **Sekundärenergieträger:** entstehen aus Umwandlung von Primärenergie (z. B. elektrische Energie, Fernwärme).

**Primärenergiefaktoren (PE-Faktoren) nach GEG / DIN V 18599:**

Formel: Qp = QE × fp (Qp = Primärenergie, QE = Endenergie, fp = Primärenergiefaktor)

| Energieträger | fp gesamt | fp nicht erneuerbar | CO2-Äquivalent (g/kWh) |
|---|---|---|---|
| Heizöl | 1,1 | 1,1 | 310 |
| Erdgas | 1,1 | 1,1 | 240 |
| Flüssiggas | 1,1 | 1,1 | 270 |
| Steinkohle | 1,1 | 1,1 | 400 |
| Braunkohle | 1,2 | 1,2 | 430 |
| Biogas | 1,4 | 0,4 | 120 |
| Bioöl | 1,4 | 0,4 | 190 |
| Holz | 1,2 | 0,2 | 40 |
| Fernwärme aus KWK (fossiler Brennstoff, KWK-Anteil ≥ 70 %) | 0,7 | 0,7 | individuell |
| Fernwärme aus KWK (erneuerbarer Brennstoff) | 0,7 | 0,0 | individuell |
| Fernwärme aus Heizwerk (fossil) | 1,3 | 1,3 | individuell |
| Allgemeiner Strommix | 2,8 | 1,8 | 550 |
| Umweltwärme (Erdwärme, Geothermie, Solarthermie, Umgebungswärme) | 1,0 | 0,0 | 0 |
| Umgebungskälte / Erdkälte | 1,0 | 0,0 | 0 |
| Strom aus PV, Windkraft | 1,0 | 0,0 | 0 |
| Abwärme aus Prozessen | 1,0 | 0,0 | 40 |
| Verdrängungsstrommix für KWK (Einspeisung) | 2,8 | 2,8 | 860 |
| Verdrängungsstrommix für PV/WEA (Einspeisung) | 2,8 | 1,8 | 550 |

- Strommix-Faktor: seit 01.01.2016 = 1,8 (davor 2,4); weitere Anpassung zu erwarten (steigender Anteil erneuerbarer Energien).
- Verdrängungsstrommix KWK (ins Netz eingespeist): fp = 2,8.
- Fernwärme-PE-Faktoren individuell je Versorger (Gültigkeitsdauer: 10 Jahre bei 3-Jahres-Bilanzzeitraum, 3 Jahre bei 1-Jahres-Bilanzzeitraum).

**Primärenergiefaktoren ausgewählter Fernwärme-Versorger (Auszug Tab. 8.3, FW 309-1):**

| Stadt | Versorger | fp | Gültig bis |
|---|---|---|---|
| Aichbach | Biomasse Wärmeverbund Aichbach GmbH | 0,00 | 11.08.2024 |
| Baden-Baden | Stadtwerke Baden-Baden | 0,54 | 23.04.2027 |
| Bad Oldesloe | Vereinigte Stadtwerke GmbH | 0,15 | 13.04.2024 |
| Bad Segeberg | HanseWerk Natur GmbH | 0,00 | 23.11.2026 |
| Berlin (Fernheizwerk Neukölln) | Fernheizwerk Neukölln AG | 0,67 | 02.05.2026 |
| Berlin (Vattenfall) | Vattenfall Europe Wärme AG | 0,45 | 02.11.2024 |
| Berlin (NatCon) | NatCon Berlin GmbH & Co. KG | 0,00 | 13.01.2023 |
| Düsseldorf | Stadtwerke Düsseldorf AG | 0,00 | 22.09.2023 |
| Erfurt | SWE Energie GmbH | 0,17 | 08.05.2027 |
| Freiburg | badenova wärmeplus GmbH | 0,08 | 08.09.2022 |
| Göttingen | Stadtwerke Göttingen AG | 0,00 | 30.06.2023 |
| Hamburg (Hamburg Energie) | HAMBURG ENERGIE GmbH | 0,00 | 24.10.2019 |
| Iserlohn | Stadtwerke Iserlohn | 0,00 | 16.07.2024 |
| Köln | RheinEnergie AG | 0,00 | 18.11.2025 |
| Magdeburg | SWM Magdeburg | 0,00 | 09.03.2024 |
| Mannheim | MVV Umwelt Asset GmbH | 0,00 | 23.10.2027 |
| Nürnberg | N-ERGIE Aktiengesellschaft | 0,00 | 31.03.2028 |
| Ulm | Stadtwerke Ulm/Neu-Ulm GmbH | 1,02 | 17.07.2023 |
| Wetzlar | Duktus Rohrsysteme Wetzlar GmbH | 0,83 | 13.02.2025 |
| Wolfsburg | LSW Netz GmbH & Co. KG | 0,00 | 03.02.2027 |
| Würzburg | Stadtwerke Würzburg AG | 0,00 | 01.03.2028 |

Bandbreite: fp = 0,0 (Biomasse) bis fp = 1,23.

**Berechnungsbeispiel Primärenergiebedarf (Abb. 8.3):**
Annahmen: Heizendenergiebedarf 40 kWh/(m2·a), Elektroenergiebedarf 30 kWh/(m2·a).

- **(a) Erdgas** (fp = 1,1): 40 × 1,1 + 30 × 1,8 = 44 + 54 = **98 kWh/(m2·a)**
- **(b) Wärmepumpe** (SPF = 4,2, Strom fp = 1,8): (40/4,2) × 1,8 + 30 × 1,8 = 17,1 + 54 = **71 kWh/(m2·a)**
- **(c) Fernwärme** (fp = 0,0): 40 × 0,0 + 30 × 1,8 = 0 + 54 = **54 kWh/(m2·a)**

PV-Anlage mit hohem Eigennutzungsanteil würde Variante (b) Wärmepumpe stark begünstigen.

### 8.3 Gebäudeenergiebedarf

**Energiebedarf-Übersicht nach Gebäudenutzung (Erfahrungswerte, Tabelle 8.1):**

| Nutzung | Heizlast [W/m2] | Heizenergiebedarf [kWh/(m2·a)] | Anteil TWW [kWh/m2] | Strombedarf [kWh/m2] | Stromleistung [W/m2] | Kühllast [W/m2] | Kühlenergiebedarf [kWh/m2] |
|---|---|---|---|---|---|---|---|
| Einzelhandel | 15–50 | 15–55 | 0–5 | 25–100 | 50–100 | 10–100 | 5–300 |
| Gewerbe | 25–80 | 25–90 | 0–10 | 25–90 | 50–200 | 0–100 | 0–200 |
| Dienstleistung | 10–50 | 15–60 | 0–5 | 30–60 | 25–50 | 0–80 | 0–100 |
| Büro/Verwaltung | 10–50 | 15–60 | 0–5 | 25–55 | 25–40 | 0–80 | 0–80 |
| Wohnen | 10–70 | 15–75 | 12,5 | 20–40 | 10–30 | 0 | 0 |
| Schule/Kita/Hort | 10–60 | 15–70 | 2–5 | 10–30 | 15–30 | 0 | 0 |

Hinweise: Wohnen und Schule erfahrungsgemäß ohne Raumkühleinrichtung; Kühlenergiebedarf stark abhängig von Kühllasten und Nutzungsprofil.

### 8.3.1 Gebäudehülle

**GEG-Anforderungen Wärmedurchgangskoeffizienten:**
- Außenwände Wohngebäude / Nichtwohngebäude (Innentemperatur ≥ 19 °C): Umax = 0,28 W/(m2·K).

**Wandkonstruktionen Beton (U < 0,28 W/(m2·K) — Beispiele Abb. 8.4):**
- Normalbeton mit WDVS (Polystyroldämmung WLF 040): U = 0,267 W/(m2·K)
- Fassadenfertigteil Sandwichplatte (Beton-PS-Beton, WLF 035): U = 0,270 W/(m2·K)
- Doppelwand mit WDVS (PS WLF 040): U = 0,265 W/(m2·K)
- Leichtbeton-Hohlblocksteine (λ = 0,11 W/(m·K)): U = 0,278 W/(m2·K)

**Kalksandstein + WDVS (Tab. 8.4) — U-Werte:**

| Dämmstärke [mm] | WLF 022 — U [W/(m2·K)] | WLF 035 — U [W/(m2·K)] |
|---|---|---|
| 150 | 0,14 | 0,22 |
| 200 | 0,11 | 0,16 |
| 250 | 0,09 | 0,13 |
| 300 | 0,07 | 0,11 |

**Monolithische Porenbeton-Wandkonstruktionen (Tab. 8.5):**

| Wanddicke [mm] | λ = 0,07 W/(m·K) — U [W/(m2·K)] | λ = höherer Wert — U [W/(m2·K)] |
|---|---|---|
| 300 | 0,22 | 0,31 |
| 365 | 0,18 | 0,26 |
| 425 | 0,16 | 0,22 |
| 480 | 0,14 | 0,20 |
| 500 | 0,14 | 0,19 |

**Zweischalige Wandkonstruktionen Porenbeton/Kalksandstein (Tab. 8.6, Kerndämmung WLF 032):**

| Kerndämmung [mm] | Porenbeton 175 mm — U [W/(m2·K)] | Porenbeton 240 mm — U [W/(m2·K)] | Kalksandstein 175–240 mm — U [W/(m2·K)] |
|---|---|---|---|
| 60 | 0,26 | 0,23 | 0,40 |
| 80 | 0,23 | 0,20 | 0,32 |
| 100 | 0,20 | 0,18 | 0,27 |
| 120 | 0,18 | 0,16 | 0,23 |
| 140 | 0,16 | 0,15 | 0,20 |
| 160 | 0,15 | 0,14 | 0,18 |
| 180 | 0,13 | 0,12 | 0,16 |

**Holzständerkonstruktionen mit Zellulosedämmung WLF 040 (Tab. 8.7 — Auswahl):**

| Dämmstärke [mm] | U [W/(m2·K)] |
|---|---|
| 140 | 0,22 |
| 160 | 0,20 |
| 180 | 0,18 |
| 200 | 0,16 |
| 220 | 0,15 |
| 240 | 0,14 |
| 260 | 0,13 |
| 280 | 0,12 |
| 300 | 0,11 |

Bei 40,4 cm Gesamtwandstärke: U = 0,11 W/(m2·K) erzielbar.

**Fenster:** Überwiegend 3-fach Verglasung; U-Werte inkl. Rahmenkonstruktion: 0,7–1,0 W/(m2·K).

GEG-Konformität meist nur mit regenerativer Energie oder niedrigen PE-Faktoren erreichbar. CO2-basierte Bewertung wird wissenschaftlich bevorzugt.

### 8.3.2 Strombedarf für Gebäude

- Basis: Leistungsbilanz aller an Niederspannung angeschlossenen Verbraucher mit Gleichzeitigkeitsfaktoren.
- Tatsächlicher zeitlicher Leistungsbedarf schwieriger durch Simulation vorhersagbar als Heiz-/Kühllast → Messungen an bestehenden Gebäuden als Grundlage für Ganglinien.
- Auflösung der Ganglinien: üblich 15-min-Intervalle.
- Erkenntnisse: Grundlast, Leistungsspitzen, Tages-/Nacht-Unterschiede, Wochenendverhalten.

**Synthetische Ganglinien:**
- Werden erstellt, wenn keine Messdaten aus dem geplanten Gebäude vorliegen.
- Erfassen alle elektrischen Verbraucher mit ihrer Leistungscharakteristik.
- Darstellungsformen: Belastungsprofile, Häufigkeitsverteilung, Maxima-Auswertung.
- VDI 4656:2013-09: Planung und Dimensionierung von Mikro-KWK-Anlagen (mit charakteristischen Kennlinien für Wohngebäude).

**Belastungsprofil:** Häufigkeit der Leistungswerte — von Grundlast bis Maximallast. Identifiziert Leistungsschwerpunkte.

**Häufigkeitsverteilung:** Kumulierte Werte; Kurve beginnt bei maximaler Leistung, endet bei Grundlast. Zeigt: Anzahl Betriebsstunden je Leistungsbereich. Rückschlüsse auf: Lastspitzen-Ausprägung, Abnahmekontinuität, Schichtmodell, Grundlast.

**Maxima-Auswertung:** Größte Leistungsmesswerte mit Datum und Uhrzeit in absteigender Rangfolge. Hilfslinien für 5 % und 10 % Spitzenlastminderung einzeichnen. Zeigt: Anzahl 15-min-Intervalle, in denen Lastmanagement hätte eingreifen müssen. Varianten: tageszeitspezifische Verteilung, Monatsmaxima.

### 8.4 Integrierte Energiekonzepte

Grundlage: Thermische Simulation für Wärmezufuhr/-abfuhr-Bedarf; dann stufenweise Anlagentechnik auswählen.

**Effizienzklassen (Auswahl):**
- **KfW-Effizienzhaus 40** (10/2022): Jahres-Primärenergiebedarf max. 40 % + Transmissionswärmeverlust max. 55 % des Referenzgebäudes (Neubau nach GEG). Pflicht: stromerzeugende Anlage aus erneuerbarer Energie, stationäres Batteriespeichersystem, Lüftungsanlage mit Wärmerückgewinnung, Visualisierung Stromerzeugung/-verbrauch.
- **Effizienzhaus Plus (BMVBS, gefördert seit 2011):** Jahres-Endenergiebedarf und Jahres-Primärenergiebedarf negativ (Basis GEG).
- **AktivPlus-Gebäude (2013):** Betrachtung Endenergiebedarf (nicht Primärenergiebedarf); Fernwärme aus erneuerbaren Brennstoffen anrechnungsfrei; Haushaltsstrom nach Personenansatz statt Flächenansatz.

### 8.4.1 Wärmebereitstellung

**Passivhaus:** Wärmenachschub ausschließlich durch innere Wärmeabgabe (Personen, Beleuchtung, Abwärme).

**Wärmeerzeuger-Übersicht qualitativ (Tab. 8.8):**

| Wärmeerzeuger | Betriebsweise | Regenerative Energie | Besonderheit |
|---|---|---|---|
| Wärmepumpe (elektrisch) | Monovalent / bivalent | Geothermie, Umgebungsabwärme, PV für Antrieb | In Verbindung mit Speichern ggf. für Kühlung |
| Kraft-Wärme-Kopplung | Parallel bivalent (mit Spitzenlastwärmeerzeuger) | Biodiesel/Biogas (synthetisch/pflanzlich möglich) | Kombination mit Sorptionskältemaschine möglich |
| Solarthermische Saisonspeicher | Bivalent (mit Spitzenlastwärmeerzeuger z. B. Holzkessel) | Solarenergie | Große Speichervolumina |
| Elektrisches Heizsystem mit PV- und Elt-Speicher | Rein elektrisch (Widerstandsheizung) | PV und Smart Grid | Netzstruktur und Smart Grid notwendig |
| Gas oder Heizöl | Monovalent | Nur bei Biodiesel/Biogas | Als Backup-System geeignet |

**KWK-Dimensionierung:**
- Auslegung stromgeführt oder wärmegeführt.
- Leistungsbereich: ab ca. 0,75 kW elektrisch für Einfamilienhäuser bis mehrere 100 kW.
- Kombination mit Sorptionskältemaschinen für Sommer-Kühlung (sehr hohe Primärenergieausnutzung).

**Wärmepumpe:**
- Wichtigstes Wärmeerzeugungsprinzip; im reversiblen Betrieb auch für Kälteerzeugung nutzbar.
- Maßgebend: Qualität der Wärmequelle, niedrige Systemtemperaturen für Wärmeverteilung, wenig Hilfsstrom.

**Solare Wärmeerzeugung:** Als Heizungsunterstützung bedingt geeignet (geringes Solarangebot im Winter); Holz-Pelletskessel gilt als CO2-neutral (nicht erneuerbarer Anteil fp = 0,2).

### 8.4.2 Kältebereitstellung und -speicherung

**Kälteerzeugungssysteme qualitativ (Tab. 8.10):**

| Kälteerzeugung | Betriebsweise / Besonderheit |
|---|---|
| Nachtauskühlung | Kombination mit RLT oder Erdreichwärmetauscher; thermische Speichermasse notwendig; Einschränkung bei langen Wärmeperioden |
| Direktkühlung mit Geothermie | Erdsonden oder Grundwasser; Temperaturniveau der Verteilanlage an Geothermie anpassen |
| Verdunstungskühlung (adiabat) | Hoher Wasserbedarf; ggf. Regenwassernutzung möglich |
| Solare Kühlung / Sorptionskühlung | Wärmequelle: Abwärme oder Solare Wärme; sehr geeignet für BHKW-Nutzung im Sommer |
| Solare Kühlung mit PV | Eigenstromerzeugung + Kompressionskälte; Kohärenz Kühlbedarf und Solarangebot günstig |
| Kältemaschinen (Kompressionskälte) | Strom als Antriebsenergie; besonders ökologisch bei regenerativem Strom |

**Adiabate Verdunstungskühlung:**
- Abluft durch Einsprühen von Wasser bis zur Sättigung kühlen. Bei 30 % relativer Feuchte und 32 °C Außentemperatur: Abluft kühlt auf 14 °C; über Wärmerückgewinnungs-Wärmetauscher Zuluft auf z. B. 22 °C abkühlbar.
- Regenwassernutzung möglich, aber Materialwahl und Wasseraufbereitung beachten.
- Desiccant-Cooling-System (DEC/DCS): Solare Erwärmung der Abluft steigert Befeuchtungsmöglichkeit → erhöhte Kühlleistung. Hoher maschinentechnischer Aufwand.

**Direktkühlung mit Grundwasser/Erdsonden:**
- Kühlwasser-Vorlauftemperaturen ca. 16 °C; Flächenheiz- und Kühlsysteme geeignet.
- Thermische Regeneration des Untergrunds positiver Nebeneffekt bei Heizen + Kühlen über dieselbe Anlage.
- Langfristige Temperaturentwicklung im Untergrund ist Planungsbestandteil.

### 8.4.3 Stromerzeugung und -speicherung

**Photovoltaik:**
- Optimale Ausrichtung: Südorientierung, 30°–35° Neigung.
- Abweichungen bis 20° (Neigung) oder 45° (Azimut nach Osten/Westen): nur ca. 2–3 % Ertragsverlust.
- Globale Strahlung Deutschland (30° Neigung, Süd) und Solarertrag:

| Region | Globalstrahlung | PV-Solarertrag (Performance Ratio = 0,8) |
|---|---|---|
| Norddeutschland | 1130 kWh/m2 | 904 kWh/kWp |
| Mitteldeutschland | 1200 kWh/m2 | 960 kWh/kWp |
| Süddeutschland | 1300 kWh/m2 | 1040 kWh/kWp |

Im Winter werden ca. 25 % der Solarerträge erreicht.

**Wirkungsgrade Solarzellentypen (Tab. 8.13):**

| Typ | Laborwirkungsgrad | Praxiswirkungsgrad |
|---|---|---|
| Monokristallines Silizium | Bis 26 % | 15–25 % |
| Polykristallines Silizium | Bis 18,9 % | 12–16 % |
| Dünnschicht (amorph) | Bis 11,5 % | 5–10 % |
| CIS | Bis 20 % | 13–15 % |

**Erforderliche Modulfläche je 1 kWp (Tab. 8.15):**

| Zellentyp | Wirkungsgrad | Fläche |
|---|---|---|
| Monokristallines Si | 20–22 % | 4–5 m2/kWp |
| Polykristallines Si | 15–20 % | 5–7 m2/kWp |
| Dünnschicht (amorph) | 5–10 % | 10–20 m2/kWp |
| CIS | 13–15 % | 7–8 m2/kWp |

**Ertragsminderung nach Ausrichtung und Neigung (Tab. 8.14):**

| Ausrichtung | 10° Neigung | 30° Neigung | 90° Neigung |
|---|---|---|---|
| Ost | 90 % | 85 % | 60 % |
| Süd | 90 % | 100 % | 75 % |
| West | 90 % | 85 % | 60 % |
| Nord | 90 % | 70 % | 30 % |

**Netzgekoppelte PV-Anlage:**
- Wechselrichter (Netzeinspeisegerät) für benötigte Spannung und Frequenz.
- Einspeise-/Stromlieferungsvertrag mit EVU nötig; i. d. R. keine Baugenehmigung. Ggf. Anzeigepflicht.
- Statischer Nachweis: PV-Generatoren als Zusatzlast 25–30 kg/m2 ansetzen.
- Vergütung überschüssigen Solarstroms nach EEG.

**Stromspeicher:**
- Bleiakkumulatoren oder Lithium-Ionen-Speicher.
- AC-Kopplung (Nachrüstung) oder DC-Kopplung (Neuinstallation, direkter Einspeisepfad).
- Kleine Gebäude: Systeme mit 5–10 kWh Kapazität.
- PV-Anlagen amortisieren sich in Deutschland oft in weniger als 5 Jahren.

**Batterietechnologien-Übersicht (Tab. 8.16, Stand 2018):**

| Technologie | Investitionskosten [€/kW] | Energiedichte [Wh/l] | Wirkungsgrad (Laden-Entladen inkl. Umrichter) | Zyklenlebensdauer |
|---|---|---|---|---|
| Blei-Säure | 200–500 | 50–75 | 70–75 % | 500–2000 |
| Redox-Flow | 300–700 | > 50 | 70–80 % | > 10.000 |
| Lithium-Ionen | 200 | 200–350 | 80–90 % | 1000–5000 |
| Natrium-Batterien | 200 | 80 | 70–75 % | 2000 |
| Nickel-Cadmium | 150–200 | 50–70 | 66–72 % | 1500–3000 |
| Zink-Luft | — | 1100 | 60 % | 500 |

**Lithium-Ionen-Batterien (LIB) Details:**
- Wirkungsgrade über 90 % — effizienteste Technologie.
- Energiedichte 4× höher als Blei; geringe Selbstentladung, hohe Zellspannung, kein Memory-Effekt.
- Kathodenmaterialien: Lithium-Cobalt-Oxid, Lithium-Mangan-Oxid-Spinell, Lithium-Eisen-Phosphat.
- Anodenmaterialien: Graphit, Lithium-Titanat-Oxid, Lithium-Metall.
- Elektrolyt: wasserfreie Lithiumsalze (meist LiPF6) in organischen Lösemitteln.
- Ideale Betriebstemperatur: ca. 10–35 °C. Bei Temperaturen unter 0 °C starker Leistungsabfall.
- Empfindlich gegenüber Tiefenentladung und Überladung → Steuerelektronik/Ladegeräte notwendig.
- Speichergrößen: ca. 2 kWh bis 5 MWh.

**Natrium-Batterien (NaS und NaNiCl2 / Zebra):**
- Betriebstemperatur 270–350 °C notwendig; nur für stationäre Großanlagen geeignet.

**Zink-Luft-Batterien:** Ziel hohe Energiedichte (1100 Wh/l), günstige Herstellung, geringe Brandgefahr; noch in Entwicklung.

**Dimensionierung Elektrospeicher:**
- Ziel: selbst erzeugten Strom überwiegend im Gebäude nutzen (Eigennutzung maximieren).
- Netzdienlichkeit: gleichmäßiger Lastgang beim Netzstrombezug + Einspeisung mit wenigen Leistungsspitzen.
- Beispiel Bürogebäude: Grundlast 5 W/m2, Nutzfläche 1000 m2 → 5000 Wp PV-Anlage → vollständige Eigennutzung ohne Netzeinspeisung.
- Spitzenlastkappung durch Speicher möglich; Kombination mit Wärmespeichern möglich.

**Netzanschluss nach EEG 2017 / EnWG:**
- Technische Sicherheit zu gewährleisten (§ 10 Abs. 2 EEG 2017).
- Anerkannte Regeln der Technik einhalten (§ 49 EnWG).
- Künftige Anwendungsregel VDE-AR-N 4100 soll alle Regeln für Anschluss und Betrieb von Kundenanlagen am Niederspannungsnetz zusammenfassen.
- AC-seitiger Anschluss Batteriespeicher: Laderegler/Batterie-Wechselrichter regelt Gleichgewicht von erzeugter und benötigter Leistung; lädt Überschuss-Solarstrom in Batterien, entlädt bei Stromüberbedarf.

### 8.4.4 Gesamtsysteme

- Nur-Strom-Konzept möglich: Wärmepumpe für Heizen/Kühlen + PV-Anlage + Elektrospeicher + kontrollierte Lüftung + E-Mobilität-Ladestation.
- Erdgas-KWK + Sorptionskältemaschine (Sommer) oder PV + Elektrospeicher (Sommer): sehr hohe Primärenergieausnutzung.
- Smart-Grid-Konzept mit Überschussstrom und elektrischen Direktheizsystemen: zukünftige Option bei verfügbarer digitaler Zähler-Infrastruktur.

### 8.5 Gebäudebetrieb und Monitoring

**Monitoring-Kategorien:**
1. **Energiemonitoring:** Erfassung Energieerzeugung/-lieferung nach Verbrauchern (Heizung, Kühlung, Lüftung, Beleuchtung, EDV usw.); Bestimmung von Effizienzkennwerten (Wirkungsgrade, Jahresarbeitszahlen COP). Keine Lastgangverläufe → keine Rückschlüsse auf Anlagenbetrieb im Detail.
2. **Betriebsmonitoring:** Detaillierter; umfasst Regelungssystem-Datenpunkte (Sollwerte, Betriebszustand, Ventilstellung, Ist-Temperatur, Luftqualität). Zeitauflösung: 5–15 min, synchron aufgezeichnet, langzeitgespeichert. Sankey-Diagramme für grafische Darstellung von Energieflüssen.
3. **Behördliches Monitoring:** Bei thermischer Nutzung des Untergrundes (Grundwasserbrunnen, Erdsonden in Wasserschutzgebieten). Grenzwerte je nach Bundesland, formuliert durch Untere Wasserbehörde.

**Behördliche Monitoring-Grenzwerte (Grundwasser):**
- Maximaler Fördervolumenstrom
- Maximales monatliches oder jährliches Fördervolumen
- Maximale Einleitungstemperatur: z. B. 18 °C
- Maximale Temperaturänderung zwischen Förderung und Einleitung: häufig 5 K
- Maximale eingetragene oder entzogene Wärmemenge
- Möglichst neutrale jährliche Wärmebilanz
- Brunnenpegel überwachen; chemische Grundwasserbeschaffenheit kontrollieren

Wärmemengenzähler für erdreichseitige Energiemengen: Wärmeeintrag und -entzug separat bilanzierbar; hohe Temperaturmessgenauigkeit erforderlich (Temperaturdifferenz Vor-/Rücklauf oft nur 1–3 K).

**Datenfluss Monitoringsystem:**
- Messfühler (Temperatur T, Volumenstrom V, Wärmemengenzähler WMZ, Kältemengenzähler KMZ, Elektrozähler ELZ) → Signalmessung → Signalskalierung → Signalspeicherung → Datentransfer (Kabel, Bus, Funk, Internet, Mobilfunk) → Auswertungsrechner / Datenserver.

### 8.6 Wirtschaftlichkeitsberechnung

**Methodik-Übersicht:**
- Statische Verfahren: Kostenvergleichsrechnung, Gewinnvergleichsrechnung, Amortisationsrechnung. Keine zeitliche Differenzierung von Zahlungen.
- Dynamische Verfahren: Barwertmethode, Kapitalwertmethode, Annuitätenmethode, interne Zinsfußmethode, dynamische Amortisationsmethode. Berücksichtigen Zeitpunkt der Zahlungen (Zinseszinsrechnung).
- In der Gebäudetechnik etabliert: **Annuitätenmethode** nach VDI 2067/VDI 6025.

**Annuitätenmethode — vier Kostengruppen:**
1. Kapitalgebundene Kosten (Investitionen, Abschreibungen, Zinsen, Ersatzbeschaffungen, Restwert)
2. Bedarfsgebundene Kosten (Jahresenergieverbrauch + Hilfsenergie + Betriebsstoffe)
3. Betriebsgebundene Kosten
4. Sonstige Kosten

Annuität der Kapitalkosten: AN,K = (A0 + A1 + … + An − RW) × a
- A0 = Investition; A1…An = Barwert der Ersatzbeschaffungen; RW = Restwert (lineare Abschreibung); a = Annuitätenfaktor (berücksichtigt Zinsen und Inflation).

**Betrachtungszeiträume für Annuitätenverfahren (Tab. 8.17, VDI 2067):**

| Teilsystem | Betrachtungszeitraum [Jahre] |
|---|---|
| Heizung | 20 |
| Lüftungs- und Klimaanlagen | 15 |
| Aufzüge | 15 |
| Förderanlagen | 20 |
| Dach, Wand, Fassade | 50 |
| Sanitär | 20 |
| Schwachstromanlagen | 15 |
| Starkstromanlagen | 20 |
| MSR-Technik | 15 |

**Rechnerische Nutzungsdauern und Aufwandsfaktoren (Tab. 8.18, Auszug VDI 2067):**

| Anlagenkomponente | Nutzungsdauer [Jahre] | Instandsetzung fInst [%] | Wartung + Inspektion fW+Insp [%] | Bedienen [h/a] |
|---|---|---|---|---|
| Plattenheizköper Stahl | 30 | 1 | 0 | 0 |
| Deckenheizungen | 20 | 1,5 | 0,5 | 0 |
| Warmwasser-Fußbodenheizung | 50 | 1 | 0 | 0 |
| Thermisch aktive Bauteile (Decken) | 50 | 1 | 0 | 0 |
| Elektrische Fußbodenheizung (DIN V 44576) | 50 | 2 | 0 | 0 |
| Umwälzpumpen | 10 | 2 | 1 | 0 |
| Gas-Brennwertkessel wandhängend < 100 kW | 18 | 1,5 | 1,5 | 10 |
| Gas-Brennwertkessel bodenstehend < 200 kW | 20 | 1 | 1,5 | 20 |
| Wärmepumpe Luft/Wasser (Elektro) | 18 | 1 | 1,5 | 5 |
| Wärmepumpe Sole/Wasser, Wasser/Wasser (Elektro) | 20 | 1 | 1,5 | 5 |
| Gas-BHKW/KWK | 15 | 6 | 2 | 100 |
| Flachkollektor | 20 | 0,5 | 1 | 5 |
| Vakuum-Röhrenkollektor | 18 | 0,5 | 1 | 5 |
| Vakuum-Flachkollektor | 15 | 0,5 | 1 | 5 |
| Fernwärme-Hausübergabestation direkt | 30 | 2 | 1 | 0 |
| Fernwärme-Hausübergabestation indirekt | 20 | 2 | 1 | 0 |
| Luftdurchlass | 20 | 0 | 1 | 0 |
| Platten-Wärmetauscher (WRG) | 20 | 2 | 10 | 0 |
| Kreislaufverbund-Wärmetauscher (WRG) | 15 | 2 | 15 | 0 |
| Rotations-Wärmetauscher (WRG) | 15 | 3 | 10 | 0 |
| Luftkühler Wasser | 20 | 2 | 4 | 0 |
| Kühldecke (Kassetten/Langfeldplatten) | 20 | 1 | 1 | 0 |
| Kühlsegel | 20 | 1 | 1 | 0 |
| Ventilator mit Riemenantrieb | 18 | 3 | 10 | 0 |
| Ventilator mit Direktantrieb | 12 | 2 | 5 | 0 |
| Luftführung / Luftkanäle | 30 | 0 | 2 | 0 |
| Kompressions-Kälteanlagen | 15 | 2 | 1,5 | 1 |
| Absorptions-Kälteanlagen | 18 | 1,5 | 1,5 | 0 |
| Rückkühlwerke | 20 | 2 | 1,5 | 0 |
| Erdsonden | 50 | 2 | 1 | 0 |
| Elektronisch geregelter Durchlauferhitzer | 15 | 1 | 1 | 0 |
| Speicher-Wassererwärmer mit Fremderwärmung | 15 | 2 | 1 | 0 |
| Regelventile, Hähne, Klappen | 10 | 10 | 2 | 0 |
| Messwertgeber (Temperatur, Feuchte, Druck) | 10 | 10 | 2 | 0 |
| Server (Zentrale Datenverarbeitungseinrichtungen) | 5 | 20 | 2 | 1 |
| Aufzüge | 15 | 9 | 3,5 | 6 |

**Bedarfsgebundene Kosten:**
- Jahresenergieverbrauch aller Verbraucher inkl. Hilfsenergie und Betriebsstoffe (Wasser, Schmierstoffe).
- In der Planungsphase: aus Schätzungen oder Simulationen. Zukünftige Preissteigerungen schwer abschätzbar → Szenarien empfohlen.
