# Gebäudetechnik und Technischer Ausbau von Gebäuden — Teil 2
> Quelle: Gebäudetechnik und Technischer Ausbau von Gebäuden (buecher) · Seiten 81-120.

Dieses Lehrbuch behandelt gebäudetechnische Anlagen in Planung und Ausführung. Teil 2 umfasst den Abschluss des Kapitels über Sanitärräume (barrierefreie WC-Anlagen) sowie das vollständige Kapitel 3 über Abwasser- und Wassertechnik: Kanalisation, Entwässerungssysteme, Leitungskomponenten, Abscheider, Rückstausicherung, Hebeanlagen und Versickerung.

## Inhalt

### 2.2.4 Barrierefreie Sanitärräume in öffentlichen Gebäuden

Barrierefreie Sanitäranlagen müssen für Rollstuhlfahrer, Rollatornutzer sowie blinde und sehbehinderte Personen möglichst selbstständig nutzbar sein. Regelwerk: DIN 18 040-1 (öffentlich zugängliche Gebäude).

**Bewegungsflächen und Türen:**
- Vor Sanitärobjekten ist je eine Bewegungsfläche von 150 cm × 150 cm vorzusehen; Überschneidungen benachbarter Flächen sind zulässig
- Lichte Türbreite: mind. 90 cm; lichte Türhöhe über OKF: mind. 205 cm
- Drehflügeltüren müssen nach außen aufschlagen (Bergung einer gestürzten Person)
- Kleiderhaken müssen sowohl in Sitz- als auch in Stehposition erreichbar sein

**WC-Anlage (barrierefrieies WC):**
- Je Sanitäranlage in öffentlichen Gebäuden ist mindestens ein barrierefreies WC vorgeschrieben (integriert in geschlechtergetrennte Anlagen oder als separate, geschlechtsneutrale Einheit)
- Sitzhöhe inkl. Sitz: 46–48 cm über OKF
- Rückenstütze: 55 cm hinter der Vorderkante des WC-Beckens
- Beidseitige Bewegungsfläche neben dem WC: jeweils mind. 90 cm Breite und 70 cm Tiefe
- Spülung: per Hand oder Arm erreichbar, im Greifbereich der sitzenden Person
- Hochklappbare Stützklappgriffe beidseitig, Abstand zwischen Griffen 65–70 cm, 15 cm über Beckenfront hinausragend, 28 cm über Sitzhöhe montiert
- Notrufanlage erforderlich: vom WC aus sitzend und vom Boden aus liegend bedienbar

**Montagehöhen für Schulen und Kindergärten (VDI 6000-6, Tab. 3):**

| Altersgruppe | Waschtisch / Handwaschbecken (cm) | WC Spülung vor Wand (OK Keramik) | WC Wandeinbau (OK Keramik) | Urinal |
|---|---|---|---|---|
| Kinder bis 6 Jahre | 55–65 | 35 | 35 | – |
| Kinder 7–11 Jahre | 65–75 | 35 | 35 | 50 |
| Kinder/Jugendl. 12–15 Jahre | 75–85 | 42 | 42 | 57 |

**Ausstattungsbedarf Schulen (VDI 6000-6):**
- Stunden-Toilettenraum Schülerinnen: 1 Waschtisch je Etage, 2 WC-Becken je Etage
- Stunden-Toilettenraum Schüler: 1 Waschtisch je Etage, 1 WC-Becken je Etage, 1 Urinal je Etage
- Pausen-Toilettenraum Schülerinnen: 1 Waschtisch je 60 Personen, 1 WC je 20–30 Personen
- Pausen-Toilettenraum Schüler: 1 Waschtisch je 60 Personen, 1 WC je 40–50 Personen, 1 Urinal je 20–30 Personen
- Klassen-Toilettenraum: 1 Waschtisch, 2 WC-Becken
- Lehrerinnen/Lehrer: je 1 Waschtisch und 1 WC pro 20 Personen (Lehrer zusätzlich 1 Urinal je 20 Personen)

**Ausstattungsbedarf Kindertagesstätten:**
- Kinderkrippen: 1 Waschtisch je 2–6 Kinder + 1 Waschtisch Personal, 1 WC je 8–10 Kinder, 1 Handwaschbecken je Toilettenraum
- Kindergärten/Kitas: 1 Waschtisch je 2–6 Kinder + 1 Waschtisch Personal, 1 WC je 6–10 Kinder, 1 Urinal je 10 Kinder (Hort/Kita), 1 Dusche je 10 Kinder, 1 Handwaschbecken je Toilettenraum

**Kabinen-Mindestmaße (VDI 6000-6, alle Maße in cm):**

| Merkmal | Türaufschlag nach außen | Türaufschlag nach innen |
|---|---|---|
| Kabinenbreite | 90 | 90 |
| Kabinentiefe | 125 | 150 |
| Raumtiefe vor Kabinen | 155 | 155 |
| Raumtiefe bei einbündig + gegenüberl. Urinal | 205 | 165 |
| Raumtiefe bei zweibündig | 200 | 125 |

---

### Kapitel 3: Abwasser- und Wassertechnik

#### 3.1 Abwasseranlagen

##### 3.1.1 Schwemmkanalisation

Schmutzwasser aus Waschtischen, WC, Küchenspülen, Bodenabläufen wird über senkrechte Fallleitungen in liegende Grundleitungen geleitet und über das Kanalnetz zur kommunalen Kläranlage geführt, die gereinigten Abwässer gelangen in einen Vorfluter (Oberflächengewässer).

**Kanalisationssysteme:**
- **Mischkanalisation:** Regen- und Schmutzwasser in einem gemeinsamen System. Nachteil: Bei Starkregenereignissen kann der Kanalquerschnitt überlastet werden, was zu Rückstau und Kellerüberschwemmungen führt. Der Querschnitt wird nicht auf jährliche Spitzenbelastungen ausgelegt
- **Trennkanalisation:** Regen- und Schmutzwasser in getrennten Systemen. Rückstauendes Regenwasser kann keine Schäden in Gebäuden verursachen; tief liegende Abflüsse sind von regenwasserführenden Leitungen entkoppelt. Kläranlage kann kleiner ausgeführt werden. Niederschlag soll vorrangig versickert werden
- **Teilkanalisation:** Nur Regenwasser und weniger verschmutztes Schmutzwasser; Schmutzwasser über Kleinkläranlage auf Grundstück. Gilt als veraltet, nur noch als Provisorium zulässig

**Kanalisation und Ortssatzung:** Je nach Ortssatzung ist Misch- oder Trennverfahren vorgeschrieben.

##### 3.1.2 Einleitung von Niederschlagswasser in den Untergrund

Dezentrale Versickerung ist dem Kanalanschluss vorzuziehen — Niederschlagswasser wird direkt am Anfall dem Boden zugeführt. Voraussetzungen: ausreichend aufnahmefähiger Boden, nicht zu hoher Grundwasserstand. In manchen Bundesländern durch Landeswassergesetz vorgeschrieben oder bauaufsichtlich auferlegt; wasserrechtliche Zustimmung in der Regel möglich.

Methoden der Versickerung (Kurzübersicht; Einzelheiten → Abschn. 3.1.20):
- Muldenversickerung
- Rohr-Rigolenversickerung
- Mulden-/Rohr-Rigolenversickerung
- Schachtversickerung
- Teichrandzonen-Versickerung

##### 3.1.3 Entwässerungsanlagen — Normen und Gültigkeitsbereiche

Schwerkraftentwässerung innerhalb Gebäuden: DIN EN 12 056 (alle Systeme). Zusätzliche deutsche Regelungen: DIN 1986-100. Außerhalb Gebäude: zusätzlich DIN EN 752. Rohrgräben/Verlegung: DIN EN 1610, ATV A 127, ATV A 139, ATV A 142.

Kommunale Abwassersatzung regelt: Anschluss- und Benutzungsrecht, unzulässige Inhaltsstoffe, Erstellung von Anschlusskanälen, Maßnahmen gegen Rückstau. Genehmigungspflicht betrifft vor allem den Anschluss an das kommunale Netz bei gewerblichem Abwasser.

##### 3.1.4 Entwässerungssysteme nach DIN EN 12 056-2

Vier Systeme, unterschieden nach Füllungsgrad und Leitungsaufteilung:

| System | Beschreibung | Füllungsgrad |
|---|---|---|
| I | Einzelfallleitungsanlage mit teilbefüllten Anschlussleitungen | h/di = 0,5 |
| II | Einzelfallleitungsanlage mit kleinen Anschlussleitungen | h/di = 0,7 |
| III | Einzelfallleitungsanlage mit vollgefüllten Anschlussleitungen | h/di = 1,0 |
| IV | Anlage mit getrennten Schmutzwasserfallleitungen (Anschlussleitungen nach I, II oder III) | – |

In Deutschland zulässig: nur **System I** (gemeinsame teilbefüllte Sammelanschlussleitungen) und **System IV** (getrennte Schmutzwasser- und Grauwasserfallleitungen).

##### 3.1.5 Bezeichnungen der Rohrleitungs-Teilstrecken

- **Fallleitung:** Senkrechte Leitung im Gebäude, führt Schmutz- oder Regenwasser in liegende Leitung; über Dach entlüftet
- **Grundleitung:** Im Erdreich oder in Bodenplatte liegende, unzugängliche Leitung; nimmt Abwasser aus Fallleitungen, Anschlussleitungen, Bodeneinläufen auf
- **Lüftungsleitung:** Verlängerung der Fallleitung über Dach, stellt Druckausgleich sicher
- **Sammelleitung:** Gleiche Funktion wie Grundleitung, aber frei zugänglich unter Kellerdecke oder an Kellerwänden
- **Einzelanschlussleitung (EAL):** Verbindet einen einzigen Entwässerungsgegenstand mit Geruchverschluss an die weiterführende Leitung
- **Sammelanschlussleitung (SAL):** Verbindet mehrere Entwässerungsgegenstände mit Fallleitung/Sammel-/Grundleitung
- **Anschlusskanal:** Vom letzten Kontrollschacht auf dem Grundstück bis zum öffentlichen Abwasserkanal

**Nennweiten DN** sind dimensionslose Kenngrößen; zugeordnete Mindest-Innendurchmesser nach DIN EN ISO 6708:

| DN | di,min (mm) |
|---|---|
| 30 | 26 |
| 40 | 34 |
| 50 | 44 |
| 56 | 49 |
| 60 | 56 |
| 70 | 68 |
| 80 | 75 |
| 90 | 79 |
| 100 | 96 |
| 125 | 113 |
| 150 | 146 |
| 200 | 184 |
| 225 | 207 |
| 250 | 230 |
| 300 | 290 |

##### 3.1.6 Wasserablaufstellen — Geruchverschlüsse

Alle Wasserablaufstellen müssen einen Geruchverschluss besitzen (Ausnahme: Mündungen und Zuläufe von Regenfallleitungen im Trennsystem, da dort kaum Kanalgase entstehen).

Mindest-Sperrwasserhöhen:
- Schmutzwasser-Geruchverschlüsse: **60 mm**
- Regenwasserabläufe (längere Trockenperioden berücksichtigt): **100 mm**

Verdunstungsgeschwindigkeit: im Mittel 1 mm/Tag (0,3–2,5 mm je nach Luftfeuchte und Temperatur). Bei Unter- oder Überdruckräumen (z.B. RLT-Zentralen) sind größere Verschlusshöhen nötig.

Regenwasserabläufe im Freien (Balkon, Terrasse): Geruchverschluss nicht im Ablaufkörper (Frostgefahr), sondern an frostfreier Stelle am Fuß der Regenfallleitung — verbindlich laut DIN 1986-100 nur wenn Ablaufstelle weniger als 2 m von Fenstern/Türen von Aufenthaltsräumen entfernt ist.

##### 3.1.7 Anschlussleitungen

Material: heißwasserbeständig (max. +95 °C):
- Gusseiserne Rohre
- HT-Rohre (Hotwater-Tubes): PP, ABS, ASA, PE-HD, PVC-C

Orangebraune PVC-U-Rohre (nicht heißwasserbeständig): nur für WC-/Urinalanschlüsse und Bodenabläufe ohne seitlichen Zulauf im Wohnungsbau zulässig. Empfehlung: generell HT-Rohre verwenden.

**Anschlusswerte DU und Dimensionen der Einzelanschlussleitungen (nach DIN 1986-100):**

| Entwässerungsgegenstand | DU (l/s) | EAL (DN) |
|---|---|---|
| Waschbecken, Bidet | 0,5 | 40 |
| Dusche ohne Stöpsel | 0,6 | 50 |
| Dusche mit Stöpsel | 0,8 | 50 |
| Einzelurinal mit Spülkasten | 0,8 | 50 |
| Urinal mit Druckspüler | 0,5 | 50 |
| Standurinal | 0,2 | 50 |
| Urinal ohne Wasserspülung | 0,1 | 50 |
| Badewanne | 0,8 | 50 |
| Küchenspüle + Geschirrspüler (gemeinsamer Geruchverschluss) | 0,8 | 50 |
| Küchenspüle, Ausgussbecken | 0,8 | 50 |
| Geschirrspüler | 0,8 | 50 |
| Waschmaschine bis 6 kg | 0,8 | 50 |
| Waschmaschine bis 12 kg | 1,5 | 56/60 |
| WC mit 4,0/4,5 l Spülkasten | 1,8 | 80/90 |
| WC mit 6,0 l Spülkasten/Druckspüler | 2,0 | 80–100 |
| WC mit 7,5 l Spülkasten/Druckspüler | 2,0 | nicht gebräuchlich |
| WC mit 9,0 l Spülkasten/Druckspüler | 2,5 | 100 |
| Bodenablauf DN 50 | 0,8 | 50 |
| Bodenablauf DN 70 | 1,5 | 70 |
| Bodenablauf DN 100 | 2,0 | 100 |

Anschlussleitungen werden annähernd horizontal mit Gefälle verlegt; wegen Wärmedämm- und Schallschutznormen (DIN 4108, DIN 4109) kaum noch in Wandschlitzen unterzubringen — Fußbodenaufbau oder Vorwandinstallation empfohlen.

Anwendungsgrenzen für belüftete und unbelüftete Einzelanschlussleitungen: DIN 1986-100, Tab. 3.6.

##### 3.1.8 Fallleitungen

Regen- und Schmutzwasser müssen stets in getrennten Fallleitungen abgeführt werden (gilt auch im Mischsystem). Am Fuß aller Fallleitungen sind Reinigungsöffnungen vorzusehen. Schmutzwasserfallleitungen müssen heißwasserbeständig sein (HT-Rohre). Mindestquerschnitt: DN 70 (DN 80/90/100 wenn WC angeschlossen).

**Schalldämmung:** Für hohe Schalldämmung eignen sich gusseiserne Rohre (hohes Flächengewicht) oder spezielle mehrschichtige HT-Kunststoffrohre mit mineralverstärkten Schichten (z.B. PVC mit Mineralverstärkung, PP, PE-Mehrschichtrohr). Alternativ: Umhüllung mit Dämmfolien (z.B. Bleifolie + Schaumstoff + dampfsperrende Kunststofffolie). Rohrschellen mit schalldämmender Einlage.

**Ab 4 Geschossen bzw. 10 m Fallleitungshöhe:** Besondere Vorkehrungen gegen Druckaufbau am Fußbogen erforderlich:
- Übergang in liegende Leitungen über Zwischenstück ≥ 25 cm Länge
- Keine Anschlüsse in mind. 2 m Höhe oberhalb des Zuflussbogens
- Anschlüsse an liegende Leitung: Mindestabstand 1 m von senkrechten Leitungsteilen
- Verzüge unter 2 m Länge erhalten Umgehungsleitungen wenn Entwässerungsgegenstände anzuschließen sind

**Ab 8 Geschossen bzw. 22 m Fallleitungshöhe:** Umgehungsleitungen zwingend erforderlich.

**Nebeneinander liegende Wohnungen** dürfen nicht an eine gemeinsame Schmutzwasser-Fallleitung angeschlossen werden.

**Rohrmaterialien für Schmutzwasserfallleitungen:**
- Gusseiserne SML-Rohre ohne Muffe (DIN 19 522): rotbraune Außengrundierung, Teer-Epoxidharz-Beschichtung innen; Verbindung via Elastomermanschette + Edelstahlspannhülse; Längen 3 m; gleicher Wärmeausdehnungskoeffizient wie Beton → einbetonierbar; KML (Sonderbeschichtung) oder EML (emailliert) für aggressive Abwässer
- Stahl-Abflussrohre (DIN EN 1123): innen/außen feuerverzinkt, innen kunststoffbeschichtet; Verbindung mit Steckmuffen; Schnittstellen mit Korrosionsschutzpaste behandeln
- Faserzementrohre/FZ-Rohre (DIN EN 12 763): Beton + Zellstoff- und Synthetikfasern, Acrylbeschichtung innen; Verbindung über Spannmuffen
- PP-Rohre (DIN 19 560-10): schwer entflammbar; Steckmuffenverbindung; nicht direktem Sonnenlicht aussetzen
- ABS/ASA-Rohre (DIN 19 561-10): normal entflammbar; grau mit gelbem Schriftzug
- PE-HD-Rohre (DIN 19 535-10): normal entflammbar; schwarz mit gelbem Schriftzug; Steckmuff- oder Schweißverbindung
- PVC-C-Rohre (DIN 19 538-10): schwer entflammbar; grau mit rotem Schriftzug

Kunststoffrohre: bei Kälte erhöhte Schlagempfindlichkeit; im Brandfall erhebliche Rauchentwicklung (z.T. giftige Dämpfe bei PVC) → in Mehrgeschossbauten nur mit konsequentem Brandschutzkonzept einsetzen (Hauptbereich: Ein- und Zweifamilienhäuser).

**Brandschutzmaßnahmen bei Kunststoffrohren:** Kunststoffrohre erweichen im Brandfall. Brandschutzmanschetten mit stark expandierendem Dichtstoff schotten Decken- und Wanddurchbrüche ab.

**Fallleitungen für Niederschlagswasser:**
- Regenwasserableitung bevorzugt durch Versickerung (nicht Kanalisation), wenn möglich
- Innen liegende Regenfallleitungen gegen Kondenswasser dämmen (geschlossenzellige Dämmstoffe mit hohem Dampfdiffusionswiderstand bevorzugen)
- Dachrinnen aus Kunststoff (PVC, DIN EN 607) oder Metall (Zink, Kupfer, Alu, Stahl, DIN EN 612)
- Dachrinnen-Mindestgefälle: 1 mm/m, besser 3–5 mm/m
- Rinnenvorderkante mind. 8 mm tiefer als Hinterkante
- Max. Länge metallischer Rinnen: 15 m; Kunststoffrinnen: 12 m (darüber Dehnvorrichtungen)
- Je 12–15 m Rinnenlänge eine Regenfallleitung vorsehen
- Bemessung Dachrinnen: DIN EN 12 056-3
- Abstand Außenöffnung Lüftungsleitung zu Aufenthaltsraum-Öffnungen: mind. 1 m über Sturz oder 2 m seitlichen Abstand

**Balkone und Loggien:** Bodenabläufe erforderlich. Geschlossene Brüstungen zusätzlich mit Durchflussöffnung ≥ 4 cm lichter Weite versehen.

##### 3.1.9 Lüftungsleitungen

Jede Schmutzwasserfallleitung muss ab dem obersten Anschluss als Lüftungsleitung ohne Querschnittsverengung über Dach geführt werden. Mündungshöhe über Dachfläche: mind. 15 cm (in schneereichen Lagen mehr). Lüftungsleitungen möglichst geradlinig und lotrecht; Verziehungen mindestens 1:50 Gefälle (Kondensatableitung); ab 6 Geschossen mit 45°-Bögen ausführen.

Kanalgase (organischer Zerfall, feuergefährlich) steigen mit 1–5 m/s auf und entweichen über die Lüftung.

**Varianten der Lüftung:**
- Hauptlüftung: Fallleitung bis über Dach (Standard)
- Umlüftung: Entlüftung von Sammelanschlussleitungen
- Indirekte Nebenlüftung / direkte Nebenlüftung: für stark beanspruchte und lange Fallleitungen
- Belüftungsventil: als Alternative zu Umlüftung und indirekter Nebenlüftung zulässig

Grundleitungen in eingeschossigen, nicht unterkellerten Gebäuden ohne Schmutzwasserfallleitung: am oberen Ende mit über-Dach-Lüftung versehen.

##### 3.1.10 Grund- und Sammelleitungen

Liegende Leitungen nehmen Abwässer aus Fallsträngen und Bodenabläufen auf.

**Sammelleitungen (zugänglich unter Kellerdecke):**
- Füllungsgrad: h/di = 0,5
- Mindestgefälle: 0,5 cm/m
- Mindestfließgeschwindigkeit: 0,5 m/s
- Nach Einleitung aus Hebeanlage: Füllungsgrad h/di = 0,7 zulässig
- Mindestquerschnitt: DN 80

**Grundleitungen (im Erdreich):**
- Gleiche Bemessungsregeln wie Sammelleitungen
- Mindestquerschnitt: DN 80; Empfehlung DN 100 (bessere Zugänglichkeit + zahlreiche Einbauteile wie Bodenabläufe nur in DN 100 verfügbar)
- Nächstgrößere gebräuchliche Querschnitte: DN 125, DN 150, DN 200
- Mischwasser außerhalb Gebäude: Mindestfließgeschwindigkeit 0,7 m/s, Höchstgeschwindigkeit 2,5 m/s
- Grundleitungen bis nächstgelegenen Schacht außerhalb: Mindestnennweite DN 80 (di = 75 mm) wenn hydraulisch ausreichend
- Temperaturanforderung: +45 °C Dauerbelastung (kurzfristig höher); keine Heißwasserbeständigkeit wie bei Fallleitungen gefordert
- Dichtheitsprüfung nach DIN EN 1610 (bis 0,5 bar Innendruck) nach Verlegung Pflicht (Prüfmethoden: Wasser, Luftüberdruck, Kanalfernsehen; DIN 1986-30)

**Rohrmaterialien Grundleitungen:**
- Steinzeugrohr (DIN EN 295): DN 100–200 mit Steckmuffe L (System F, deutsche/belgische Maßreihe) oder DN 200–1400 mit Steckmuffe K (System C); braun, säurefest glasiert innen und außen
- PVC-U-Rohre (DIN EN 1401-1, orangebraun): Steckmuffenverbindung; Höchsttemperatur +60 °C; Nennweite = Außendurchmesser (bei Bemessung beachten)
- Faserzement-Kanalrohre (FZ, DIN EN 12 763, Typ B): muffenlose Rohre mit Kupplungen; aggressiver Boden → äußerer Schutzanstrich nötig
- Gusseiserne TML-Rohre: nur bei mechanischer Sonderbelastung durch Bauteile; korrosionsbeständige Beschichtungen innen und außen; Verbindung über glasfaserverstärkte Kunststoff-Doppelmuffen mit Lippendichtung; dicht bis 0,5 bar
- Betonrohre: für Grundleitungen weniger geeignet (geringe Abrieb- und Säurefestigkeit)

**Kondensat aus Brennwertkesseln:** Bei Einleitung in das Abwassersystem müssen Rohre ausreichend säurebeständig sein. Eignung nach DIN 1986-4, Tab. 1 und DWA-A 251. Gusseiserne Rohre und Faserzementrohre: nur mit planmäßiger Verdünnung durch reguläre Abwässer (Wohnung mit Küche, Bad, WC) oder Sonderbeschichtung.

**Rohrleitungsverbindungen unterschiedlicher Werkstoffe:** Nur über hierfür entwickelte Anschlussformstücke und Dichtungsringe; Richtungs-, Querschnittsänderungen und Zusammenführungen erfordern eigene Formstücke.

##### 3.1.11 Planungshinweise zu Grundleitungen

Vor Planungsbeginn mit Bauaufsicht klären:
- Misch- oder Trennsystem
- Rückstauebene
- Anschlusshöhe und Lage am Straßenkanal
- Einleitung von Niederschlagswasser in den Untergrund
- Regenspende
- Einleitungsbegrenzung

Im Mischsystem: Schmutz- und Regenwassergrundleitungen erst außerhalb von Gebäuden zusammenführen (erleichtert spätere Umstellung auf Trennkanalisation).

Planungsgrundsätze:
- Anordnung der Fallrohre bestimmt Grundleitungsnetz
- Richtungsänderungen nur mit 15°-, 30°- oder 45°-Bögen (kein 90°-Bogen; 90° mit zwei 45°-Bögen realisieren)
- Doppelabzweige sind unzulässig
- Verbindungen gleicher Nennweite sohlengleich nach DIN EN 476
- Erdüberdeckung innerhalb von Gebäuden: mind. 15 cm über Rohrscheitel
- Außerhalb von Gebäuden: frostfreie Tiefe; Mindestabstand OK Gelände – Rohrscheitel: 80 cm (Hamburg) bis 120 cm (München, bis Rohrsohle)
- Mindestgefälle: 0,5 % (hydraulisch optimal: 2 % bzw. 1:50); Steileres Gefälle als 5 % (1:20) reduziert Schwemmtiefe
- Grundleitungen nach Verlegung Dichtheitsprüfung nach DIN EN 1610
- Parallele Führung zu Fundamenten: ausreichender Abstand wegen Druckverteilung; Fundamentdurchführungen mit Deformationsschicht aus Dämmstoffen

**Mindestgefälle (DIN EN 12 056 / DIN 1986-100):**

| Leitungsbereich | Mindestgefälle | Norm/Abschnitt |
|---|---|---|
| Unbelüftete Anschlussleitungen | 1,0 % | DIN EN 12 056-2 Tab. 5; DIN 1986-100 Abschn. 14 |
| Belüftete Anschlussleitungen | 0,5 % | DIN 1986-100 Abschn. 8.3.2.2 |
| Grund- und Sammelleitungen für Schmutzwasser | 0,5 % | DIN 1986-100 Abschn. 14 |
| Grund- und Sammelleitungen für Regenwasser (h/di = 0,7) | 0,5 % | DIN 1986-100 Abschn. 14 |
| Grund-/Sammelleitungen DN 90 (WC mit 4,5–6 l Spülvolumen) | 1,5 % | DIN 1986-100 Tab. A.2 |
| Grundleitungen Regenwasser außerhalb Gebäude bis DN 200 | 0,5 %* | DIN 1986-100 Abschn. 9.3.5.2 |
| Grundleitungen Regenwasser außerhalb Gebäude ab DN 250 | 1:DN* | – |

*Fließgeschwindigkeit max. 2,5 m/s.

**Rohr-Verwendungstabelle (Tab. 3.3) — Zusammenfassung Anwendungsbereiche:**

| Rohrart | Norm | Farbe | Schmutz-AL | Schmutz-FL | Sammell. | RW-im Gebäude | RW-Freien | Standrohr | Grundl. unzugängl. | Grundl. Erdreich | Kondensate | Brandverhalten |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Steinzeug | DIN EN 295 | braun | – | – | – | + | + | – | – | + | + | A1 nicht brennbar |
| PVC-U | DIN EN 1401 | orangebraun | – | (+)a | – | (+)a | – | – | – | + | + | B1 schwer entflammbar |
| Faserzement | DIN EN 12 763 | – | + | + | + | + | + | + | + | + | (+)b | A2 nicht brennbar |
| Gusseisen SML/TML | DIN EN 1123 T.1u.2 | – | + | + | + | + | + | + | + | + | (+)b,d | A1 nicht brennbar |
| Feuerverzinkter Stahl | DIN EN 1123 | – | + | + | + | + | + | + | + | (+)c | (+)b | A1 nicht brennbar |
| Edelstahlrohr | DIN EN 1124 | – | + | + | + | + | + | + | + | (+)c | + | A1 nicht brennbar |
| PE-HD | DIN EN 1519 | schwarz | + | + | + | + | + | + | + | – | + | B2 normal entflammbar |
| PVC-C | DIN EN 1566-1 | grau | + | + | + | + | + | – | + | – | + | B1 schwer entflammbar |
| PP | DIN EN 1451-1 | grau/schwarz/weiß | + | + | + | + | – | – | + | – | + | B1 schwer entflammbar |
| PVC | DIN EN ISO 1452-3 | grau/braun | + | + | + | + | – | – | + | – | + | B2 normal entflammbar |
| Blechrohre (Zn, Cu, Al, Stahl) | DIN EN 612 | – | – | – | – | – | – | + | – | – | – | A1 nicht brennbar |
| PP mineralverstärkt | Zulassung | – | + | + | + | + | – | – | + | – | + | B2 normal entflammbar |
| ABS/ASA/PVC mineralverstärkt | Zulassung | – | + | + | + | + | – | – | + | – | + | B2 normal entflammbar |

a) Nur bei max. +45 °C. b) Planmäßige Verdünnung durch andere Abwässer erforderlich (Bestand). c) Außen mit Korrosionsschutz versehen. d) Auch SML- und ältere Gusswerkstoffe für nicht neutralisierte Kondensate ungeeignet.

##### 3.1.12 Reinigungsöffnungen

Am Fuß aller Fall- und Regenfallleitungen: Reinigungsöffnungen ca. 30–40 cm über Fußbodenniveau (Eimerhöhe). Bei Fallleitungen, die in Sammelleitungen münden, besser Reinigungsöffnungen in der zugänglichen Sammelleitung unterhalb der Fallrohreinmündung.

Reinigungsöffnungen in Grundleitungen nach DIN 1986-100: Abstände max. 20 m; in geraden Strecken (Anschlusskanäle) max. 40 m (bis DN 150); in Grundleitungen ≥ DN 200 mit offenem Schachtdurchfluss max. 60 m.

##### 3.1.13 Schächte

Revisionsschächte machen Reinigungsrohre zugänglich.

Mindestlichtweiten nach DIN EN 476 (Schächte ab 80 cm Tiefe):
- Rechteckiger Querschnitt: ≥ 0,75 m × 1,20 m
- Quadratischer Querschnitt: ≥ 0,90 m × 0,90 m
- Runder Querschnitt: ≥ d = 1,00 m

Geringere Tiefe: mind. 0,60 × 0,80 m bzw. d = 0,80 m.

Bei Trennkanalisation: getrennte Schächte für Schmutz- und Regenwasser.

Schächte mit offenem Durchfluss (Schmutz- oder Mischwasser): mind. 5 m Abstand zu Fenstern/Türen von Aufenthaltsräumen und Terrassen. Bevorzugt Schächte mit geschlossenem Durchfluss (Gerüche, Ablagerungen, Rückstau).

Übergabeschacht (letzter Kontrollschacht auf dem Grundstück): i.d.R. nicht mehr als 15 m vom öffentlichen Kanal. Bei längerem Anschlusskanal weitere Schächte erforderlich. Schächte müssen standsicher und wasserdicht sein; gemauerte Schächte innen verfugt. Keine anderen Rohrleitungen oder Kabel durch Schächte.

Schacht-Einstiegsöffnung: ≥ 60 cm; Einziehung auf d = 80 cm ab Arbeitshöhe 2 m über Schachtsohle zulässig.

##### 3.1.14 Rohrgräben

Richtlinien für Verlegung von Abwasserleitungen: DIN EN 1610.

Mindestbreite Rohrgräben (betretbarer Arbeitsraum) = Rohrdurchmesser + 40 cm (bis DN 225).

Tiefenabhängige Mindestbreiten:
- Tiefe > 1,00 bis 1,75 m: 0,80 m
- Tiefe > 1,75 bis 4,00 m: 0,90 m
- Tiefe > 4,00 m: 1,00 m

Grabensohle entsprechend Rohrgefälle herstellen. Bei ungeeignetem Untergrund (Fels, Moränenkies): untere Bettung aus verdichtetem Sand, Kies oder Splitt, Mindestdicke 15 cm. Bei normalen Bodenverhältnissen: Mindestbettungsdicke 10 cm. Seitlich und oben lagenweise mit steinfreiem Boden einbetten. Größtkorn: 22 mm bis DN 200, 40 mm ab DN 200.

Mechanische Verdichtung erst ab 80 cm über Rohrscheitel zulässig.

Keine Aggressive Schlacke, Grassoden, Holzstücke oder gefrorener Boden als Verfüllmaterial.

Verfüllung erst nach Abnahme; Abnahme erfordert vollständige Zugänglichkeit aller Teile.

##### 3.1.15 Anschlusskanäle

Mindestquerschnitt meist DN 150 (durch zuständige Behörde festgelegt). Beginn: letzter Kontrollschacht auf dem Grundstück (Übergabeschacht/Hauskasten); Ende: öffentlicher Straßenkanal. Erste Planungsmaßnahme: Sohlenhöhe des anzuschließenden Straßenkanals ermitteln.

##### 3.1.16 Abläufe

Innerhalb von Gebäuden muss unter jeder Zapfstelle eine Ablaufstelle vorhanden sein (Ausnahme: Anschlüsse für Feuerlöschzwecke sowie Wasch- und Geschirrspülmaschinen).

**Belastbarkeitsklassen (DIN EN 1253-1):**
- Klasse H 1,5: nicht genutzte Flachdächer (z.B. Kiesschüttdächer)
- Klasse K 3: Flächen ohne Fahrverkehr (Kellerräume, Terrassen, Loggien, Bäder in Wohnungen, Heimen, Hotels, Schulen, Schwimmbadhallen)
- Klasse L 15: gewerbliche Räume mit leichtem Fahrverkehr (kein Gabelstapler)
- Klasse M 125: Werkstätten, Fabriken, Parkhäuser

Im Zweifelsfall höhere Klasse wählen.

**Ablauftypen:**
- **Bodenabläufe allgemein:** mit Geruchverschluss und verschließbarer Reinigungsöffnung; manche mit Schlammeimer; Material: Gusseisen, Edelstahl, Messing, Beton, Stahlbeton oder Kunststoff (PE, GFK, PP, ABS, ASA, PVC)
- **Ferneinläufe:** kein Geruchverschluss im Ablaufkörper (Frostgefahr im Freien oder weil Abscheider nachgeschaltet)
- **Balkonabläufe:** wie Ferneinläufe mit niedrigem Einlaufkörper und Dichtungsbahnnanschluss
- **Deckenabläufe:** Einbau in Geschossdecken; Flansch für Dichtungsbahnen; geringen Bauhöhe erforderlich
- **Badabläufe:** wie Deckenablauf aber mit Zulaufstutzen für Bade-/Brausewannen; Pflicht in Baderäumen von Heimen, Hotels, Schulen (in Wohnungen empfohlen, nicht vorgeschrieben)
- **Kellerabläufe:** für frostfreie Kellerräume

Bodenabläufe in Gebäuden sollten über einen seitlichen Zulauf eines Entwässerungsgegenstandes (Waschbecken, Dusche) versorgt werden, um regelmäßige Sperrwassererneuerung zu gewährleisten.

**Abdichtungen in Nassräumen:** Unter keramischen Belägen Abdichtung erforderlich. Bei hohem Wasseranfall (öffentliche Bäder, Gewerbeküchen): normenkonforme Abdichtung nach DIN 18 195, i.d.R. zwei Lagen heiß verklebter Pappe oder Bitumenschweißbahnen. Im Wohnungsbau (Bad, Toilette): integrierte Abdichtung mit dichtklebendem Dünnbett gilt als Stand der Technik.

**Flachdächer mit innerer Entwässerung:** Mindestens 2 Abläufe oder 1 Ablauf + 1 Sicherheitsüberlauf. Flanschaußenkante mind. 50 cm von Dachaufbauten/Fugen entfernt (DIN 18 531). Beheizter Flachdachablauf: wärmegedämmter Einlauftrichter. Heizstab Ablaufheizung: ca. 50–125 W.

**Entwässerungsrinnen für Verkehrsflächen:** DIN 19 580, min. Gefälle 0,5 %. Befestigte Hauseingangs- und Garagenvorplätze nicht gewerblicher Nutzung bis 25 m² Fläche: oberirdische Ableitung auf öffentliche Straße zulässig.

##### 3.1.17 Abscheider

Gewerbliches und industrielles Abwasser muss vor Einleitung behandelt werden.

**Leichtflüssigkeitsabscheider (DIN EN 858-1 und -2):**
- Aufbau: Schlammfang + Abscheider + Probeentnahmeschacht
- Pflicht für Flächen zum Waschen, Warten oder Betanken von KFZ
- Wirkungsgrad: mind. 97 % nachzuweisen
- Selbsttätiger Abschluss: Schwimmer schließt Abfluss bei zu hohem Leichtflüssigkeitsstand
- Abscheider ohne selbsttätigen Abschluss: besondere behördliche Zustimmung nötig

**Koaleszenzabscheider (WHG §7):** Pflicht für Tankstellen, KFZ-Wartungs-/Reparaturbetriebe und andere mineralölverarbeitende Betriebe. Vereinigen fein dispergierte Öltröpfchen zu größeren abscheidbaren Tropfen über oleophilen Filter. Bei hohem Anfall: Reihung Schlammfang + Benzinabscheider + Koaleszenzabscheider + Probeentnahmeschacht.

**Fettabscheider (DIN 4040-100):**
- Pflicht bei: Gaststätten, Werksküchen, Hotels, Grill-/Bratküchen, Fleischereien, Schlachthöfen, Ölmühlen, Fischverwertungsbetrieben
- Normengerechte Volumina Fettabscheiderraum: 0,5–7,5 m³ (ohne Zu-/Ablaufraum)
- Bemessung nach DIN EN 1825-1
- Reinigung/Leerung: ein- bis zweimal monatlich
- Positionierung: außerhalb Gebäude, nahe Ablaufstellen; nicht in der Nähe von Aufenthaltsräumen/Fenstern/Lüftungsöffnungen; Zufahrt für Entsorgungsfahrzeug nötig

**Stärkeabscheider:** Für Großküchen mit Kartoffelschälmaschinen (ab ca. 500 Portionen/Tag), Konservenfabriken; Stärkeeinlagerungen in Leitungen verhindern. Norm in Vorbereitung (zum Zeitpunkt des Werks).

**Heizölsperren (DIN EN 1253-5):** Anstelle einfacher Bodenabläufe in Betriebsräumen von Ölheizungsanlagen. Sperrvolumen ab 3 l Leichtflüssigkeit führt zu Verschluss. In rückstaugefährdeten Bereichen: mit Rückstaudoppelverschluss versehen.

**Verbot:** Zerkleinerungsgeräte für Küchenabfälle dürfen nicht an Abwasserleitungen angeschlossen werden; ebenso Handtuchspender mit Spülvorrichtung.

Andere Abwässer und Regenwasser dürfen nicht durch Abscheider geleitet werden (erst hinter dem Abscheider zusammenführen). Bei Trennkanalisation: Abscheider schmutzwasserseitig anschließen.

##### 3.1.18 Sicherung gegen Rückstau

Rückstau entsteht wenn Aufnahmefähigkeit des Entwässerungssystems überfordert oder blockiert ist. In Mischsystemen besonders gefährdet durch Starkregen. Austretende Abwässer aus Mischsystem enthalten Fäkalienanteile.

**Rückstauebene:** Meist in Ortssatzung festgelegt; ohne Festlegung gilt Straßenoberkante (OK Dammkrone oder Bordstein) an Anschlussstelle als Rückstauebene. Alle Abläufe unterhalb dieser Ebene gegen Rückstau sichern.

**Sicherungsmaßnahmen für fäkalienfreie Abwässer:**
- Kellerablauf mit Rückstauverschluss (DIN EN 13 564-1): Notverschluss (manuell, muss immer geschlossen sein) + Betriebsverschluss (Schwimmerventil oder Klappe, selbsttätig); nur für untergeordnete Räume wie Waschküchen oder Trockenräume
- Schmutzwassersammelbehälter mit Pumpe: kontinuierliche Entsorgung auch bei Rückstau; Abwasser über Rohrschleife über Rückstauebene gepumpt; energiesparende Variante für rückstaufreien Normalbetrieb mit Gefälle + Pumpe nur bei Rückstau

**Sicherungsmaßnahmen für fäkalienhaltige Abwässer:**
- Rückstauverschluss in Abwasserleitungen (DIN EN 13 564): Betriebsverschluss + Handschieber als Notverschluss; nur für kleine Nutzerkreise (Einfamilienhaus mit/ohne Einliegerwohnung); WC oberhalb Rückstauebene muss vorhanden sein; 230 V Elektroanschluss; NiCd-Batterien bei Stromausfall; Wartung zweimal jährlich (DIN EN 12 056-4); Reaktionszeit bis vollständiger Verschluss je nach Fabrikat unterschiedlich
- Fäkalienhebeanlagen: sicherste Lösung; Rohrschleife über Rückstauebene schützt auch bei Stromausfall und Defekt; unumgänglich wenn Kanalisation zu hoch für Gefälleanschluss

**Überflutungsnachweise:**
- Flächen mit Sach-/Gebäudewerten unterhalb Rückstauebene (Hauseingänge, Kellereingänge, Garageneinfahrten, Innenhöfe): Auslegung gegen Jahrhundertereignis R5,100, keine Schäden
- Größere Flächen ohne direkte Gefährdung von Gebäude-/Sachwerten: Überflutungsnachweis nach DIN EN 752 mit R15,30; Abwasserhebeanlage mind. mit R5,2 bemessen
- Überflutungs- und Überlastungsnachweise für Jahrhundertregen R5,100 durchführen

##### 3.1.19 Abwasserhebeanlagen

Hebeanlagen bestehen aus Pumpenaggregaten mit Sammelbehältern, zugehörigen Leitungen und Armaturen. Einsatz bei: unterhalb der Rückstauebene anfallende Abwässer; Straßenkanal zu hoch für Freigefälle-Anschluss.

Druckleitungen über Rückstauebene führen (Rohrschleife); Doppelhebeanlage wenn Abwasserfluss nicht unterbrochen werden darf.

**Einfache Schmutzwasserhebeanlage (für geruchfreies Abwasser):**
- Tauchmotorpumpe in wasserdichtem Sammelbehälter
- Schwimmergeschaltete oder Sondenautomatik-Steuerung
- Typische Förderleistung: 8–25 m³/h bei 10 m Förderhöhe
- Absicherung: 16 A, 230 V ausreichend

**Fäkalienhebeanlagen:**
- Geruchdichte Behälter mit mind. 2 Motorpumpen + Handpumpe für Notbetrieb
- Druckleitung mit Rohrschleife über Rückstauebene
- Anlagen-Elektroanschluss: 230/400 V Drehstrom
- Aufstellraumfläche: Mehrfamilienhäuser mind. 2–3 m², Schulen/Hotels bis ca. 8 m²
- Oberkante Pumpenraumfußboden: 0,50–0,90 m unter Zulaufleitung (mind. 1,00–1,50 m unter OK Kellerfußboden)
- Kleinste Aggregate: ca. 0,60 × 0,70 m Grundfläche; Förderleistung 20–50 m³/h bei 2–6 m Förderhöhe
- Leistungsstarke Anlage (Mehrfamilienhäuser, Großhotels): Förderstrom bei 4 m Förderhöhe 40–75 l/s
- Alle Leitungsanschlüsse schalldämmend und flexibel; in Bereichen hohen Grundwasserstands auftriebssicher verankern
- Druckleitungen kein Anschluss weiterer Entwässerungsgegenstände; kein Anschluss an Schmutzwasserfallleitung
- Netzunabhängige Alarmeinrichtungen bei Überschreiten des Einschaltpunktes

**Minihebeanlagen (Sonderfall Umbau):**
- Abmessungen z.B. 15/32/26 cm
- Druckleitungsdurchmesser ca. 32 mm
- Förderhöhe bis ca. 3 m, Förderweite bis ca. 30 m
- Auf Ausnahmefälle beschränken (erhöhte Störanfälligkeit, Schwingemissionen, Stromausfall-Problem)

##### 3.1.20 Einleitung von Niederschlagswasser in den Untergrund

Versickerung ist der direkten Kanalableitung vorzuziehen. Unter Erdoberfläche angelegte Sickereinrichtungen sind wasserrechtlich genehmigungspflichtig. Niederschlagswasser von KFZ-Stellplätzen und befahrenen Verkehrsflächen: vor Versickerung Vorreinigung mittels Leichtflüssigkeitsabscheider erforderlich. Dach-/Terrassenwasser in Wohngebieten gilt als unbelastet.

**Mindest-Durchlässigkeitsbeiwert kf-Wert:** ≥ 5 × 10⁻⁶ m/s (entspricht ≥ 1,8 cm/h).

**Bemessungsregen (DWA-A 138):** Dauer 15 min, Wiederkehrzeit 5 Jahre (r15,5); ortsspezifische Regenspende × Faktor 1,78. Regenmenge für Berechnung in Deutschland: 135–355 l/(s·ha).

**Mindestabstände:**
- Zwischen höchstem Grundwasserstand und Unterkante Versickerungsanlage: mind. 1 m
- Zu unterkellerten Gebäuden: mind. 6 m (bei stark durchlässigem Boden mehr)

**Bemessung für Muldenversickerung (Ein-/Zweifamilienhaus, Beispiel):**
- Mulde mind. 1/10 der angeschlossenen Auffangfläche
- Mindestvolumen je nach Bodenart: 4 m³ (lehmiger Sand), 3 m³ (Feinsand), 2 m³ (Mittel- bis Grobsand)
- Gebäudeabstand: > 4–6 m
- Beispielrechnung: Dachfläche 120 m²; Versickerungsfläche ≥ 12 m², gewählt 4 × 4 m = 16 m²; Muldentiefe 0,25 m; Muldenvolumen 4 m³

**Rohrrigolen:**
- Perforiertes Versickerungsrohr DN 300 in Kiespackung (z.B. Betonierkies B 32 nach DIN 1045)
- Rohrgefälle max. 0,2 % (gleichmäßige Verteilung)
- Kiespackung allseitig mind. 15 cm um Rohr; Gesamtquerschnitt mind. 60 × 60 cm
- Absetz-/Filtereinrichtungen in der Zulaufleitung vorschalten
- Belüftete Kontrollschächte DN 300 am Beginn und Ende; bei mehreren Strängen Verteilerschacht d = 1 m
- Abstände innerhalb Rigolenfläche: Mindestabstände = Rigolenhöhe
- Halbjährliche Überprüfung nach DWA-A 138; Schlammfänge leeren
- Frost-sicherer Einbau anstreben; hängiges Gelände: Rigolenelemente parallel zu Höhenlinien + Absturzschächte

**Mulden-Rigolen-Kombination:**
- ca. 10 % der versiegelten Fläche
- Grasbewachsene Mulde: Filterwirkung in ca. 30 cm Mutterbodenschicht (biologischer Abbau)
- Aufstau in Mulde bei Starkregen max. 15–20 cm (Überlaufschächte)
- In Gebieten mit ungünstigem kf-Wert: Rigolsystem mit Überlauf an Regen-/Mischkanal oder Vorfluter anbinden

**Einsatzmöglichkeiten nach DWA-A 138 (abhängig von Flächenverfügbarkeit und Durchlässigkeit):**
- Hohe Verfügbarkeit + hohe Versickerungsfähigkeit: Flächenversickerung, Muldenversickerung
- Mittlere Verhältnisse: Mulden-Rigolen-Versickerung, Mulden-Rigolen-System mit gedrosselter Ableitung
- Geringe Flächenverfügbarkeit oder geringe Versickerungsfähigkeit: Rohr-/Rigolen-Versickerung, Beckenversickerung, Schachtversickerung
