# Gebäudetechnik und Technischer Ausbau von Gebäuden — Teil 3
> Quelle: Gebäudetechnik und Technischer Ausbau von Gebäuden (buecher) · Seiten 121-160.

Dieser Teil des Fachbuchs behandelt die Kapitel 3.1 (Abwasseranlagen) mit Fokus auf Versickerungssysteme, Regenwassernutzung, Grauwassernutzung und die vollständige Bemessung von Schmutz- und Regenwasserleitungen inklusive ausführlicher Berechnungsbeispiele. Ergänzend werden Kleinkläranlagen (Kapitel 3.2) und Gebäudedränung (Kapitel 3.3) mit Materialien, Dimensionierungsregeln und Normvorgaben nach DIN 4095 dargestellt.

## Inhalt

### Versickerungsrigolen aus Hohlraumblöcken (Wabenstruktur)

Kunststoffkörper aus Polypropylen (PP) ersetzen Kiespackungen bei Versickerungsrigolen. Gegenüber Kies erreichen sie ein 3- bis 4-fach größeres Speichervolumen bei kompakteren Abmessungen. Mit einem Hohlraumanteil von 95 % können pro Kubikmeter Körper rund 950 l Wasser gespeichert werden. Das röhrenförmige Wabensystem verläuft senkrecht. Beispielabmessung eines Blocks: 2,00 × 1,00 × 0,48 m, Gewicht ca. 42 kg/m³ (von Hand handhabbar).

Verlegevorschriften:
- Unterlage: mind. 15 cm dicke, abgezogene Kiesschicht, Größtkorn 32 mm (z. B. 16/32)
- Zur gleichmäßigen Wasserverteilung werden perforierte Rohre möglichst DN 300 in die Kiesschicht eingebaut
- Speicherkörper einschließlich Kiesschicht werden allseitig mit einem Filtervlies ummantelt
- Verwendung: Versickerungsrigolen, Muldenversickerung, Regenrückhaltebecken
- Eignung für KFZ-Stellplätze und wenig befahrene Straßen: Mindestüberdeckung 50 cm einschließlich befestigter Oberfläche, maximale Überdeckung 2,80 m

**Sickerschächte** (nach DIN 4034) bestehen aus wasserdurchlässigen Schächten zur Zwischenspeicherung und verzögerten Versickerung von Niederschlagswasser. Mindestabstand zwischen Oberkante Filterschicht und höchstem Grundwasserstand: ≥ 1,50 m. Sickerschächte eignen sich nur für kleinere Niederschlagsflächen (z. B. Einfamilienhäuser). Bei größeren Flächen können Sickergalerien aus hintereinander geschalteten Schächten eingesetzt werden; Mindestabstand zwischen Schächten untereinander: 10 m. Flächige Versickerung (Mulden oder Rigolen) ist punktueller Versickerung vorzuziehen. In einigen Bundesländern nicht zugelassen.

**Teichrandversickerung:** Kann Extremregenereignisse abpuffern, setzt neu anzulegende Teiche voraus. Dichtende Sohl- und Seitenflächen (Ton, Folien) enden ca. 30 cm unter der Uferkante; der darüber liegende Randstreifen muss aus sickerfähigem Material bestehen.

---

### 3.1.21 Regenwassernutzungsanlagen

Über 95 % aller deutschen Gebäude sind an das öffentliche Trinkwassernetz angeschlossen. Sinkende Grundwasserspiegel fördern die Nutzung von Dachflächenregenwasser für Nichttrinkwasserzwecke (Toilettenspülung, Kfz-Wäsche, Gartenbewässerung). Dies entlastet zusätzlich die Kläranlagen.

**Nicht anschließbare Flächen:** Straßen und Parkflächen (Reifenabrieb, Benzin-/Ölrückstände), Industriedachflächen oder Dächer in Hochschadstoffgebieten, Dachflächen mit Bitumen-Teerpappen, unbehandeltem Kupfer.

Relevante Stoffgruppen bei der Regenwassernutzung: partikuläre Bestandteile, Säuregehalt, Schwermetalle, toxikologisch relevante Stoffe.

Qualitätskriterium: Algendichte nach EG-Badegewässerrichtlinie, Grenzwert für Badewasser 20 mg/m³ bei 1 m Sichttiefe.

**Anlagentechnik:**
- Prinzip: Dachfläche → Sammelleitung → Filter → Pufferspeicher (Zisterne) → Pumpe → Nichttrinkwassernetz
- Heute üblich: Fallrohrfilter statt Filter in der Betriebswasserleitung; auf nachgeschalteten Feinfilter wird verzichtet
- Fallrohrfilter-Varianten: 10 %-Schmutzabtrennung (90 % in Speicher) oder 100 %-Einleitung mit Speicherinternen Filter
- Speicher innen oder außen; Außenspeicher im Erdreich günstiger (gleichmäßig niedrige Temperaturen → hemmt Algenbildung)
- Tageslichteinfall grundsätzlich vermeiden (Algenbildung)
- Alle Speicher müssen Überlauf mit Anschluss an Versickerung oder Regenwasserleitung haben
- Trinkwassernachspeisung nur als freier Auslauf (kein direkter Anschluss Trinkwasser ↔ Nichttrinkwasser)
- Alternativ: Zwischenbehälter zwischen Speicher und NTW-Netz für bedarfsorientierte Nachspeisung

**Dimensionierung Speicher:**
- Einflussgröße: Dachfläche und Nichttrinkwasserbedarf
- Für Kleingebäude/Einfamilienhäuser Faustformel: 1 m³ Speicher je 25 m² Dachfläche und je Nutzer
- Kellerspeicher bewährt: 3–4 m³; Außenzisternen bewährt: 6 m³
- Für größere Gebäude: Simulationsrechnung empfohlen; Beurteilungsgröße = Bedarfsdeckungsgrad

**Pumpentechnik:** normalsaugende mehrstufige Kreiselpumpen, elektronische Kreiselpumpen, mehrstufige selbstansaugende Pumpen; bei größeren Anlagen drehzahlgeregelte Druckerhöhungsanlagen; bei kleinen Anlagen auch Tauchmotorpumpen.

**Nichttrinkwasserleitungsnetz:** korrosionsbeständig (z. B. PP oder Edelstahl); strikt getrennt vom Trinkwassernetz; Entnahmestellen grundsätzlich kennzeichnen.

---

### 3.1.22 Grauwassernutzungsanlagen

Grauwasser ist fäkalienfreies, gering verschmutztes Abwasser aus Duschen, Badewannen, Handwaschbecken und Waschmaschinen. Nach Aufbereitung kann es als Betriebswasser dienen. Besonders wirtschaftlich für Hotels, Schulen, Kliniken mit hohem NTW-Bedarf.

Aufbereitungsverfahren: Direktverwender-Systeme, Rückhalte-Systeme, physikalische, chemische, biologische sowie bio-mechanische Systeme. Qualitätsvorgaben richten sich nach EU-Badegewässerrichtlinie (vollständiger Bakterien- und hoher Virenrückhalt).

Einsatzbereiche: Toilettenspülung, Reinigung, Autowäsche, Grünflächenbewässerung.

Besonderheit gegenüber Regenwassernutzung: Möglichkeit zur **Wärmerückgewinnung** (z. B. aus Duschwasser).

**Abflusskennzahlen K nach DIN EN 12 056 (Tab. 3.5):**

| Gebäudeart | K |
|---|---|
| Unregelmäßige Nutzung (Wohnhäuser, Pensionen, Büros) | 0,5 |
| Regelmäßige Nutzung (Krankenhäuser, Schulen, Restaurants, Hotels) | 0,7 |
| Häufige Nutzung (öffentliche Toiletten/Duschen) | 1,0 |
| Spezielle Nutzung (Labor) | 1,2 |

---

### 3.1.23 Dimensionierung von Entwässerungsanlagen

Grundsätzliche Unterscheidung: Schmutzwasser und Regenwasser; Mischsystem oder Trennsystem je nach kommunaler Satzung.

#### Bemessung Schmutzwasserleitung

Schmutzwasserabfluss:
- Qww = K × √(ΣDU) [l/s]
- K = Abflusskennzahl (s. Tab. 3.5), DU = Anschlusswerte in l/s

Gesamtabfluss:
- Qtot = Qww + Qc + Qp
- Qc = Dauerabfluss, Qp = Pumpenförderstrom

DIN EN 12 056-2 definiert vier europäische Entwässerungssysteme (I–IV) unterschieden nach Füllungsgrad, Anschlussleitung und Leitungsaufteilung.

**Anwendungsgrenzen Einzelanschlussleitungen (EAL) und Sammelanschlussleitungen (SAL) nach DIN EN 12 056-2 und DIN 1986 (Tab. 3.6 und 3.7):**

Unbelüftete EAL (System I / System IV):
- Max. Rohrlänge: 4,0 m / 10,0 m
- Max. Anzahl 90°-Bögen: 3 / 3
- Max. Absturzhöhe: 1,0 m / 1,0 m
- Mindestgefälle: 1 % / 1 %

Belüftete EAL/SAL (System I / System IV):
- Max. Rohrlänge: 10,0 m / 10,0 m
- Max. Absturzhöhe: 3,0 m / 3,0 m
- Mindestgefälle: 0,5 % / 0,5 %

Unbelüftete SAL (nach DIN 1986):
- Max. Rohrlänge: 4 m (< DN 80), 10 m (> DN 80)
- Max. 90°-Bögen: 3
- Max. Absturzhöhe: 1 m
- Mindestgefälle: 1 %

**Bemessung unbelüfteter Sammelanschlussleitungen (Tab. 3.8, K-abhängig):**

| DN | di,min [mm] | ΣDU bei K=0,5 | ΣDU bei K=0,7 | ΣDU bei K=1,0 |
|---|---|---|---|---|
| 50 | 44 | 1,0 | 1,0 | 0,8 |
| 56/60 | 49/56 | 2,0 | 2,0 | 1,0 |
| 70* | 68 | 13,0** | 8,0** | 4,0 |
| 80 | 75 | 13,0** | 10,0** | 5,0 |
| 90 | 79 | 16,0 | 12,0 | 6,4 |
| 100 | 96 | — | — | — |

*keine Toiletten; ** maximal zwei Toiletten

**Bemessung belüfteter SAL (Tab. 3.9):**

| DN | di,min [mm] | ΣDU bei K=0,5 | ΣDU bei K=0,7 | ΣDU bei K=1,0 |
|---|---|---|---|---|
| 50 | 44 | 3,0 | 2,0 | 1,0 |
| 56/60 | 49/56 | 5,0 | 4,6 | 2,2 |
| 70* | 68 | 13,0 | 10,0 | 5,0 |
| 80 | 75 | 16,0 | 13,0 | 9,0 |
| 90 | 79 | 20,0 | 16,0 | 11,0 |
| 100 | 96 | 25,0 | 20,0 | 14,0 |

*keine Toiletten

**Zulässiger Schmutzwasserabfluss Qmax für Fallleitungen mit Hauptlüftung (Tab. 3.10):**

| DN | Qmax [l/s] ohne Innenradius | Qmax [l/s] mit Innenradius |
|---|---|---|
| 60 | 0,5 | 0,7 |
| 70 | 1,5 | 2,0 |
| 80 | 2,0 | 2,6 |
| 90 | 2,7 | 3,5 |
| 100 | 4,0 | 5,2 |
| 125 | 5,8 | 7,6 |
| 150 | 9,5 | 12,4 |
| 200 | 16,0 | 21,0 |

Hinweis: Mindestnennweite Fallleitung bei Anschluss von Klosetts DN 80; bei 4,0/6,0 l Spülvolumen in System I ebenfalls DN 80 zulässig.

#### Sammel- und Grundleitungen

Innerhalb des Gebäudes: Füllungsgrad h/di = 0,5, Mindestgefälle 0,5 %; nach Abwasserhebeanlage auch h/di = 0,7 zulässig.

Außerhalb des Gebäudes: Mindestfließgeschwindigkeit 0,7 m/s, Höchstgeschwindigkeit 2,5 m/s; Füllungsgrad h/di = 0,7; Mindestgefälle J = 1:DN. Hinter Schacht mit offenem Durchfluss: Vollfüllung ohne Überdruck (h/di = 1,0).

**Abflussvermögen von Entwässerungsleitungen bei h/di = 0,5 (Auszug Tab. 3.11, DIN 1986-100):**

| Gefälle [cm/m] | DN 100 Q[l/s] | DN 125 Q[l/s] | DN 150 Q[l/s] | DN 200 Q[l/s] | DN 250 Q[l/s] | DN 300 Q[l/s] |
|---|---|---|---|---|---|---|
| 0,50 | 1,8 | 2,7 | 5,4 | 10,0 | 18,1 | 33,4 |
| 1,00 | 2,5 | 3,9 | 7,7 | 14,2 | 25,7 | 47,4 |
| 1,50 | 3,1 | 4,7 | 9,4 | 17,4 | 31,5 | 58,2 |
| 2,00 | 3,5 | 5,5 | 10,9 | 20,1 | 36,4 | 67,2 |
| 3,00 | 4,4 | 6,7 | 13,3 | 24,7 | 44,6 | 82,4 |
| 5,00 | 5,6 | 8,7 | 17,2 | 31,9 | — | — |

**Abflussvermögen bei h/di = 0,7 (Auszug Tab. 3.12):**

| Gefälle [cm/m] | DN 100 Q[l/s] | DN 125 Q[l/s] | DN 150 Q[l/s] | DN 200 Q[l/s] | DN 250 Q[l/s] | DN 300 Q[l/s] |
|---|---|---|---|---|---|---|
| 0,50 | 2,9 | 4,6 | 9,0 | 16,7 | 30,2 | 55,8 |
| 1,00 | 4,2 | 6,5 | 12,8 | 23,7 | 42,8 | 79,1 |
| 1,50 | 5,1 | 7,9 | 15,7 | 29,1 | 52,5 | 97,0 |
| 2,00 | 5,9 | 9,2 | 18,2 | 33,6 | 60,7 | 112,1 |
| 3,00 | 7,3 | 11,3 | 22,3 | 41,2 | 74,4 | — |
| 5,00 | 9,4 | 14,6 | 28,8 | — | — | — |

**Abflussvermögen bei h/di = 1,0 (Vollfüllung, Tab. 3.13):**

| Gefälle [cm/m] | DN 100 Q[l/s] | DN 125 Q[l/s] | DN 150 Q[l/s] | DN 200 Q[l/s] | DN 250 Q[l/s] | DN 300 Q[l/s] |
|---|---|---|---|---|---|---|
| 0,50 | 3,5 | 5,4 | 10,8 | 20,0 | 36,2 | 66,9 |
| 1,00 | 5,0 | 7,7 | 15,3 | 28,4 | 51,3 | 94,9 |
| 1,50 | 6,1 | 9,5 | 18,8 | 34,8 | 62,9 | 116,3 |
| 2,00 | 7,1 | 11,0 | 21,7 | 40,2 | 72,7 | 134,4 |
| 3,00 | 8,7 | 13,5 | 26,7 | 49,3 | 89,2 | 164,8 |
| 5,00 | 11,3 | 17,4 | 34,5 | 63,8 | — | — |

Mindestdurchmesser Grundleitungen: DN 100.

#### Bemessung Regenwasserableitung

Formel nach DIN EN 12 056-2 / DIN 1986-100:
- Q = r(D,T) × C × A / 10.000 [l/s]
- r(D,T) = Berechnungsregenspende [l/(s·ha)], D = Regendauer in Minuten, T = Jährlichkeit
- C = Abflussbeiwert (Cs für Spitzenabfluss, Cm für Volumenberechnung)
- A = projizierte Niederschlagsfläche [m²]
- Maßgebende Regendauer: D = 5 min
- Jährlichkeit: Grundstücksflächen ohne Rückhaltung T = 2; Dachflächen T = 5

**Abflussbeiwerte C nach DIN 1986-100 (Tab. 3.14):**

| Flächenart | Cs | Cm |
|---|---|---|
| Schrägdach: Metall, Glas, Schiefer, Faserzement | 1,0 | 0,9 |
| Schrägdach: Ziegel, Abdichtungsbahnen | 1,0 | 0,8 |
| Flachdach: Metall, Glas, Faserzement | 1,0 | 0,9 |
| Flachdach: Abdichtungsbahnen | 1,0 | 0,9 |
| Flachdach: Kiesschüttung | 0,8 | 0,8 |
| Extensivbegrünung (> 5°) | 0,7 | 0,4 |
| Intensivbegrünung ab 30 cm Aufbaudicke (≤ 5°) | 0,2 | 0,1 |
| Extensivbegrünung ab 10 cm Aufbaudicke (≤ 5°) | 0,4 | 0,2 |
| Extensivbegrünung unter 10 cm Aufbaudicke (≤ 5°) | 0,5 | 0,3 |
| Betonflächen, Asphalt | 1,0 | 0,9 |
| Befestigte Flächen mit Fugendichtung (Pflaster) | 1,0 | 0,8 |
| Rampen (Neigung zum Gebäude, jede Neigung) | 1,0 | 1,0 |
| Betonsteinpflaster in Sand/Schlacke | 0,9 | 0,7 |
| Pflasterflächen Fugenanteil > 15 % oder fester Kiesbelag | 0,7 | 0,6 |
| Wassergebundene Flächen | 0,9 | 0,7 |
| Lockerer Kiesbelag, Schotterrasen | 0,3 | 0,2 |
| Verbundsteine mit Sickerfugen, Sickersteine | 0,4 | 0,25 |
| Rasengittersteine (häufige Belastung, z. B. Parkplatz) | 0,4 | 0,2 |
| Rasengittersteine (geringe Belastung, z. B. Feuerwehrzufahrt) | 0,2 | 0,1 |
| Kunststoff-Flächen, Kunststoffrasen (Sportflächen) | 0,6 | 0,5 |
| Tennenflächen | 0,3 | 0,2 |
| Rasenflächen | 0,2 | 0,1 |
| Parkanlagen, Gärten: flaches Gelände | 0,2 | 0,1 |
| Parkanlagen, Gärten: steiles Gelände | 0,3 | 0,2 |

**Berechnungsregenspenden für ausgewählte deutsche Städte (Auszug Tab. 3.15, DIN 1986-100):**

Einheit: l/(s·ha)

| Ort | r(5,5) | r(5,100) | r(5,2) | r(5,30) | r(10,2) | r(10,30) | r(15,2) | r(15,30) |
|---|---|---|---|---|---|---|---|---|
| Aachen | 266 | 463 | 206 | 384 | 161 | 290 | 133 | 241 |
| Berlin | 331 | 582 | 254 | 481 | 196 | 359 | 162 | 296 |
| Bremen | 246 | 434 | 189 | 358 | 149 | 269 | 125 | 223 |
| Cottbus | 348 | 686 | 245 | 550 | 182 | 372 | 148 | 292 |
| Dortmund | 339 | 630 | 250 | 513 | 188 | 365 | 153 | 293 |
| Dresden | 333 | 630 | 242 | 510 | 185 | 364 | 153 | 293 |
| Erfurt | 277 | 463 | 220 | 388 | 168 | 293 | 138 | 242 |
| Frankfurt/Main | 339 | 630 | 250 | 513 | 188 | 365 | 153 | 293 |
| Hamburg | 266 | 463 | 206 | 384 | 161 | 290 | 133 | 241 |
| Hannover | 266 | 463 | 206 | 384 | 161 | 290 | 133 | 241 |
| Kiel | 243 | 437 | 183 | 359 | 144 | 268 | 120 | 222 |
| Köln | 341 | 693 | 233 | 551 | 175 | 370 | 143 | 290 |
| Leipzig | 365 | 682 | 268 | 554 | 193 | 375 | 153 | 293 |
| München | 356 | 642 | 268 | 527 | 209 | 398 | 174 | 330 |
| Osnabrück | 340 | 649 | 245 | 525 | 191 | 393 | 159 | 326 |
| Rosenheim | 440 | 775 | 337 | 641 | 248 | 459 | 199 | 369 |
| Stuttgart | 405 | 782 | 289 | 630 | 214 | 423 | 174 | 330 |
| Würzburg | 386 | 795 | 261 | 631 | 191 | 418 | 155 | 325 |
| Zwickau | 331 | 582 | 254 | 481 | 196 | 359 | 162 | 296 |

Regenspenden-Ermittlung: KOSTRA-DWD 2000 (Leibniz Universität Hannover / DWD).

**Dachabläufe:**
- Mindestanzahl Abläufe: nDA = Q / QDA (QDA = Abflussvermögen laut Hersteller)
- Je Tiefpunkt mindestens ein Ablauf
- Bei gleicher Höhenlage: max. 20 m Abstand zwischen Abläufen
- Jede Dachentwässerung benötigt Normal- und Notentwässerungssystem
- Flachdächer: Notentwässerung über Attikaöffnungen oder freien Notablauf; bei Regenrinnen über Rinnenvorderkante
- Notentwässerungs-Mindestabflussvermögen: QNot = [r(5,100) − r(D,T)] × C × A / 10.000

**Überflutungs- und Überlastungsnachweis:**
- Nachweis für Jahrhundertregen r(5)100 erforderlich
- Ausnahme: Grundstücke < 800 m² abflusswirksame Fläche, Anschlusskanal bis DN 150 → keine Überflutungsprüfung nötig (wenn kein Wasser ins Gebäude eindringen kann)
- Größere Grundstücke: DIN EN 752 bzw. DWA-A 118

**Freispiegelentwässerung — Regenwasser:**
- Fallleitungen: Füllungsgrad bis f = 0,33
- Sammel-/Grundleitungen innen: h/di = 0,5, Mindestgefälle 0,5 cm/m
- Außerhalb: max. 2,5 m/s, Füllungsgrad 0,7; hinter offenem Schacht Vollfüllung
- Mindestgefälle: bis DN 200 = 0,5 cm/m; ab DN 250 = 1:DN
- Mindestdurchmesser Grundleitungen: DN 100

**Abflussvermögen Regenwasserfallleitungen bei f = 0,33 (Auszug Tab. 3.18, nach Wyly-Eaton-Gleichung):**

| di [mm] | QRWP f=0,20 [l/s] | QRWP f=0,33 [l/s] |
|---|---|---|
| 50 | 0,7 | 1,7 |
| 70 | 1,8 | 4,1 |
| 80 | 2,6 | 5,9 |
| 100 | 4,6 | 10,7 |
| 120 | 7,6 | 17,4 |
| 150 | 13,7 | 31,6 |
| 200 | 29,5 | 68,0 |
| 300 | 87,1 | 200,6 |

Für di > 300 mm: Wyly-Eaton-Gleichung direkt anwenden.
Wyly-Eaton: QRWP = 2,5 × 10⁻⁴ × kb⁻⁰·¹⁶⁷ × di²·⁶⁶⁷ × f¹·⁶⁶⁷ (kb = Rohrrauigkeit 0,25 mm angenommen)

**Abflussvermögen halbrunder Rinnen (J=0, C=1,0, Auszug Tab. 3.16):**

| Rinnenlänge [m] | NM 333 Q [l/s] | NM 400 Q [l/s] | NM 500 Q [l/s] |
|---|---|---|---|
| 13,0 | 2,34 | 4,20 | 8,12 |
| 14,0 | 2,31 | 4,15 | 8,04 |
| 15,0 | 2,28 | 4,10 | 7,97 |

Anschließbare Dachflächen je nach Regenspende r [l/(s·ha)] 250/300/350/400: bei NM 333 bei 14 m Länge: 92/77/66/58 m²; bei NM 400: 166/138/119/104 m²; bei NM 500: 322/268/230/201 m².

**Abflussvermögen Ablaufkombinationen mit/ohne Rinneneinhangstutzen (Tab. 3.17):**

| NM Rinne | FL di [mm] mit Stutzen Q [l/s] | FL di [mm] ohne Stutzen Q [l/s] |
|---|---|---|
| 250 | 60 → 1,8 / 80 → 2,2 | 60 → 1,5 / 80 → 2,0 |
| 280 | 80 → 3,0 / 100 → 3,3 | 80 → 2,6 / 100 → 3,0 |
| 333 | 80 → 5,0 / 100 → 5,3 | 80 → 4,0 / 100 → 4,5 |
| 400 | 100 → 9,0 / 120 → 9,3 | 100 → 6,8 / 120 → 7,4 |

**Mischwasserabfluss:** Qm = Qww + Qr; Leitungen ausgelegt mit h/di = 0,7 oder hinter Schacht mit Vollfüllung.

**Dachentwässerung mit Druckströmung:**
- Hydraulischer Nachweis objekt­bezogen erforderlich
- Einführung in Freispiegelleitung: kinetische Energie durch Geschwindigkeit < 2,5 m/s umwandeln
- Rechenverfahren: VDI 3806
- Verfügbare Druckhöhe: max. Abstand Dachablauf ↔ Rückstauebene

---

### 3.1.24 Bemessungsbeispiele

#### Beispiel 1: Mehrgeschossiges Wohngebäude (4 Geschosse, Trennsystem)

Abflusskennzahl K = 0,5 (Wohngebäude).

**Schmutzwasserleitungen (EAL, SAL, FL) — Tab. 3.19:**

| Raum | Entwässerungsgegenstand | DU [l/s] | EAL DN | SAL DN | FL Σ DU | Qww [l/s] | FL DN |
|---|---|---|---|---|---|---|---|
| Küche | Spüle | 0,8 | 50 | — | 5,2 | 1,14 | 70 |
| Gäste-WC | Waschbecken | 0,5 | 40 | — | — | — | — |
| Gäste-WC | Dusche mit Stöpsel | 0,8 | 50 | — | 10,4 | 1,61 | 80*** |
| Gäste-WC | WC (4,5 l) | 1,8 | 80 | — | — | — | — |
| Bad | Waschbecken (×2) | 0,5 | 40 | 50 (Σ1,0) | 11,2 | 1,67 | 80*** |
| Bad | WC (4,5 l) | 1,8 | 80 | — | — | — | — |
| Bad | Waschmaschine + Badewanne | 0,8 | 50 | — | 6,4 | 1,26 | 70 |
| Keller | Bodenablauf DN 100 | 2,0 | 100 | — | — | — | — |

*** Größter Einzelanschluss bestimmt FL-Nennweite (WC DN 80).

Fallleitungsdimensionierung: DU-Werte eines Geschosses × 4 (vier identische Wohngeschosse); Dimension konstant über gesamte Höhe inkl. Hauptlüftungsleitung.

**Schmutzwassergrundleitungen (Tab. 3.20, h/di = 0,7 außerhalb):**

Stränge A–G, D–M, H–S, N–T jeweils schrittweise dimensioniert. Alle gewählten Abschnitte DN 100, J = 0,5 %–1,0 % cm/m, zulässiger Abfluss Qzul = 2,9–4,2 l/s, v = 0,5–0,8 m/s. Leitungsabschnitt S–T: ΣDU = 70,4; K = 0,5; Qww = 4,20 l/s; gewählt DN 100, J = 1,0 cm/m, h/di = 0,7, Qzul = 4,2, v = 0,8 m/s. Aus Norm­empfehlung (Inspektion/Herstellbarkeit) wird Grundleitung mind. DN 100 gewählt.

**Regenwasserableitung Satteldach (Tab. 3.21–3.24, Standort Hannover):**
- r(5,2) = 229 l/(s·ha), r(5,5) = 328 l/(s·ha), r(5,100) = 652 l/(s·ha)
- Dachflächen 1 und 2: 28,0 × 5,8 m = 162,4 m², C = 1,0 (Ziegeldach), Q = 5,33 l/s je Fläche → 2 Fallleitungen je 2,66 l/s
- Hofabfluss: 180 m², C = 0,7 (Pflasterfläche), Q = 2,89 l/s
- Rinnen: halbrund vorgehängt, Länge 14,0 m, NM 400, Q = 4,15 l/s (ausreichend)
- Fallleitungen mit Laubfangkorb: Abflussvermögen um 50 % reduziert → di = 100 mm, Qzul = 4,5 l/s (reduziert von 9,0 l/s)
- Grundleitungen: DN 100–150, J = 0,5–1,1 %, alle mit h/di = 0,7

#### Beispiel 2: Einfamilienhaus Bungalow (eingeschossig, teilunterkellert, Mischsystem)

Grundlegendes Vorgehen identisch mit Mehrfamilienhaus-Beispiel.

Besonderheiten:
- Sanitärobjekte EG → Fallleitung mit Hauptlüftungsleitung über Dach
- Küche/Gäste-WC SAL → belüftet über Rohrbelüfter in WC-Vorwand
- Kellergeschoss: direkte Einleitung in Grundleitung; Schmutzwasser aus KG via Hebeanlage mit Rückstauschleife (Sohle über Rückstauebene) in außenliegende GL gepumpt

**Hebeanlage nach DIN EN 12 056-4 (Tab. 3.27):**
- Gesamtschmutzwasserzufluss: QWW = 2,0 l/s (maßgebend: Bodenablauf DU = 2,0 l/s)
- Druckleitung: DN 80 (di = 75 mm), Länge 4,5 m
- vmin = 0,7 m/s, vmax = 2,3 m/s
- Erforderlicher Mindestförderstrom Qmin = VL × vmin = 5,0 l/s/m × 0,7 m/s × 4,5 m = 3,5 l/s (> QWW) → Bemessungsförderstrom 3,5 l/s = 12,6 m³/h
- Gesamtförderhöhe: Hgeo = 3,75 m + HV (Rohrreibung + Armaturen) → Htot = 3,90 m
- Nutzvolumen: mind. 20 l (DIN EN 12 056-4, bis 2,5 kW: T = 2,2 s × 3,5 l/s = 7,7 l → auf 20 l aufzurunden)

**Regenwasserabfluss Flachdach (Tab. 3.28–3.30, Standort Hannover):**
- Dachfläche 1: 13,0 × 7,0 m = 91 m², Q bei r(5,5) = 2,98 l/s → 1 Dachablauf DN 100 (QDA = 4,5 l/s)
- Dachfläche 2: 11,0 × 8,0 m = 88 m², Q = 2,89 l/s → 1 Dachablauf DN 100
- Notentwässerung: je Dachfläche 2 Dachabläufe DN 70 → QNot = [r(5,100) − r(5,5)] × C × A / 10.000 (z. B. Dach 1: QNot = 2,95 l/s, je DANot 1,48 l/s, Qzul = 1,7 l/s ausreichend)
- Versickerung Notentwässerung in Rohr-Rigolen
- Grundleitungen Regenwasser (Tab. 3.29): Strang 1–3 und 2–3 je DN 100, J = 1,3–1,4 cm/m; Strang 3–M DN 125, J = 0,9 cm/m

---

### 3.2 Kleinkläranlagen

Circa 4 % der deutschen Haushalte sind auf Kleinkläranlagen angewiesen, wenn keine öffentliche Kanalisation verfügbar ist, die kommunale Kläranlage überlastet ist oder als Übergangslösung bei verzögerter Kanalerschließung.

Reinigungsvermögen: 40–80 % (gegenüber 90 % bei biologischen Großkläranlagen).

Bemessungsgrundlage bis 50 EW: DIN 4261-1; über 50 EW: DWA-M 221.

Nicht mehr zugelassen: Mehrkammergruben oder -ausfaulgruben mit Versickerung ohne biologische Behandlung (besonders in Wassereinzugsgebieten).

**Tagelicher Schmutzwasseranfall:** mind. 150 l/Einwohner in Wohngebäuden.

**Einwohnergleichwerte (EGW) für andere Gebäudetypen:**
- 3 Plätze in Gaststätten ohne Küche = 1 EGW
- 1 Platz in Gaststätten mit Küche (bis 3× Sitzplatzausnutzung je 24 h) = 1 EGW
- 10 Plätze in Gartenlokalen ohne Küche = 1 EGW
- 2 Betriebsangehörige Fabrik/Werkstatt ohne Küche = 1 EGW
- 3 Betriebsangehörige Verwaltungsgebäude ohne Küche = 1 EGW

#### Klärvorgang

1. Mechanische Reinigung: Mehrkammerabsetz- oder -ausfaulgruben → Absetzung von Sink- und Schwebstoffen + anaerober Abbau organischer Stoffe durch sauerstoffunabhängige Bakterien
2. Biologische Reinigung: Tropfkörper, Filtergräben, Untergrundverrieselung → aerober Abbau durch Mikroorganismen und Luftsauerstoff

Anaerober Abbau: erzeugt übelriechende/teils giftige Produkte (Ammoniak, Methan, Schwefelwasserstoff).
Aerober Abbau: geruchlose, biologisch unschädliche Abbaustoffe; es verbleibt Ammonium, das unter bestimmten Bedingungen zu fischgiftigem Ammoniak dissoziiert.

Zufuhr nur von Schmutzwasser (nicht Niederschlagswasser, Dränagewasser, Schwimmbeckenwasser) → sonst Absetzen der Feststoffe erschwert und Belastungsspitzen.

#### Bauliche Einrichtungen

**Mehrkammergruben (MK-Absetz und -Ausfaulgruben, Tab. 3.31):**

| Typ | Kammern | Spez. Nutzinhalt | Gesamtnutzinhalt mind. |
|---|---|---|---|
| Ein-/Mehrkammer-Absetzgruben | 1–2 | 300 l/E | 2.000 l |
| Mehrkammer-Ausfaulgruben | ≤ 6 EW | 1.500 l/E | 6.000 l |
| Mehrkammer-Ausfaulgruben | ≤ 10 EW | 1.500 l/E + 750 l/E | 6.000 l |
| Mehrkammer-Ausfaulgruben | > 10 EW | 1.500 l/E + 500 l/E | — |

Inhalt 1. Kammer: 1/2 des Gesamtnutzinhalts.
Mindestwassertiefe: 1,20 m.
Max. Wassertiefe: bei 2.000–4.000 l → 2,00 m; bei 4.000–10.000 l → 2,50 m; bei > 10.000 l → 3,00 m.
Je Wohneinheit ≤ 60 m² Wohnfläche: mind. 2 Einwohner rechnen; über 60 m²: mind. 4 Einwohner.

Baustoffe: gemauert mind. 1 Stein aus Vollziegel/Vollstein (Druckfestigkeit ≥ 15 N/mm²) mit Zementmörtel Mörtelgruppe III; Ortbeton mind. C 30/37; Fertigteile nach DIN 4034.

Wasserdichtheitsnachweis nach Fertigstellung: 24 h Standzeitwasser befüllen, dann Beobachtungszeit 2 h → zulässig wenn Wasserspiegel weniger als 3 mm je m Füllhöhe sinkt.

Zulauf-/Ablaufleitungen: NW ≥ 150 mm; Zulaufrohr muss mind. 10 cm über Ablaufleitung enden.
Einsteigöffnungen: mind. 60 cm lichte Weite.
Erdüberdeckung: max. 30 cm (darüber: konischer Aufsatz mit ca. 60 cm oberer Breite).

**Filtergräben** (naturnahes biologisches Verfahren, immer nach mechanischer Vorreinigung):
- Aerobe biologische Nachbehandlung durch Einsickerung durch Feinkies 2–8 mm
- Mindestlänge: 6 m je Einwohner, Einzelgraben max. 30 m
- Freier Luftzutritt zu beiden Strängen erforderlich (ggf. Lüftungsrohre)
- Abdichtung empfohlen bei größerer Wasserdurchlässigkeit des Untergrunds

**Tropfkörper:**
- Mindesthöhe Filterpackung: 1,50 m (grob-poröses Brockenmaterial: Koks, Lavaschlacke, Kunststoff-Körnungen)
- Stützschicht unten: Korngruppe 80/150; Füllschicht: Korngruppen 40/80 und 16/40
- Mindestvolumen Füllung: 2 m³ (DIN 19 557)
- Kamineffekt durch Wärme der Packung → ständiger Luftzug von unten nach oben
- Problem: mehrtägige Betriebsunterbrechung (Urlaub) → Austrocknen und Absterben des biologischen Rasens → Hohlräume wachsen zu → Füllstoffe müssen ausgewechselt werden
- DIN 4261 empfiehlt daher Tropfkörper mit **Rückspülung**: mehrmals täglich Rückpumpung aus Nachklärung in Vorklärung → biologischer Rasen bleibt auch wochen­lang ohne Abwassereingang lebensfähig; Schaltschrank (ca. 20 × 20 × 10 cm) in zugänglichem Raum (z. B. Garage)

**Belebungsanlagen** (bis ca. 20 EGW):
- Aufbau: Mehrkammerabsetz/-ausfaulgrube + Belebungsbecken + Nachklärbecken
- Belüftungs- und Pumpaggregat versorgt Belebtschlamm (Mikroorganismen) mit Luftsauerstoff → Abbau in kurzer Zeit zu geruchlosen Gasen und stabilisiertem Schlamm
- Oberhalb der unterirdischen Becken: Gebläse (Kompressor) + Schaltschrank mit Zeitschaltuhr und Betriebsstundenzähler; tägliche Sichtkontrolle Warnanlage (Störlampe) erforderlich
- Wartungsvertrag mit Hersteller i. d. R. abzuschließen

**Tauchkörper:** Aerobe biologische Reinigung über rotierende Scheiben, die abwechselnd Luft und Abwasser ausgesetzt werden; vorgelagerte mechanische Reinigung erforderlich.

#### Einleitung in Untergrund

**Untergrundverrieselung:**
- Rohre dicht unter Erdoberfläche (Pflanzen profitieren), dann weitere Reinigung durch Bodenpassage
- Geeignete Rohre: Kunststoff DIN 1187 Form A (gewellt) oder B (glatt); Kunststoff DIN EN 1401 mit Schlitzen 1,4–2,0 mm Breite; Tonrohre DIN 1180 (stumpf gestoßen)
- Mindestrohrweite: 100 mm
- Lüftungsrohre an Strangenden erforderlich; gemeinsame Lüftung möglich wenn Gesamtquerschnitt ≥ 175 cm² (DN 150)
- Mindestabstand Bäume/Sträucher einhalten (Wurzeleinwuchs → Verstopfung)

**Sickerschächte für Schmutzwasser:**
- Mindestinnendurchmesser: 1 m
- Mind. 1 m² Sickerfläche je Einwohner
- Füllung: Feinkies + 50 cm hohe Sandschicht mit Prallplatte
- Mindestabsturz vor Prallplatte: 20 cm
- Mindestabstand Prallplatte (= OK Filterschicht) bis höchster Grundwasserstand: ≥ 1,50 m
- Bodenschichten zum Grundwasserschutz dürfen nicht durchstoßen werden
- Direkteinleitung in Grundwasser oder klüftigen Untergrund: unzulässig
- In einigen Bundesländern nur nach biologischer Vorbehandlung (Tropfkörper mit Rückspülung oder Belebungsanlage) zugelassen

#### Pflanzenbeete (DWA-A 262)

Voraussetzung: einwandfrei arbeitende mechanische Vorreinigung (Mehrkammerausfaulgrube DIN 4261-1).
Flächenbedarf: mind. 5 m²/E bei Pflanzenbeeten; mind. 10 m²/E (mind. 25 m²) bei pflanzenbewachsenen Teichen.
Beschickungsrate: max. 40 l/(m²·d).
Abstand zu bewohnten Gebäuden: mind. 25 m.
Eignung: für ca. 50–1.000 EGW.
Bepflanzung: vorwiegend Schilf (Phragmites australis), auch Rohrkolben, Wasserschwertlilien, Binsen.
Abdichtung nach unten und seitlich erforderlich (Lehm oder PE-Folie).
Reinigungsprinzip: Mikrobielle Abbauprozesse in den durchflossenen Anlageteilen; entscheidend = hoher Sauerstoffeintrag.

#### Kleinkläranlagen in der Planung

Genehmigungspflichtig; Abstimmung mit Bauaufsicht und Wasserbehörde.

**Mindestabstände:**
- ~15 m zu Brunnen oder oberirdischen Gewässern
- ~5 m zu Öffnungen von Aufenthaltsräumen
- ~2 m zu Gebäuden
- ~3 m zu Nachbargrenzen

(Nicht bundeseinheitlich; Wassereinzugsgebiete und Heilquellen: besondere Bestimmungen.)

---

### 3.3 Gebäudedränung

Abdichtungen von Kelleraußenwänden nach DIN 18 195 sind in den meisten Fällen mit Dränmaßnahmen nach DIN 4095 zu verbinden, um hydrostatisch drückende Wasseransammlungen und Feuchte-/Nässeschäden zu verhindern.

DIN 4095 gilt für: Planung, Bemessung und Ausführung von Dränmaßnahmen vor Außenwänden, unter Bodenplatten und auf erdüberschütteten Decken.

Dränungen sind künstliche Hohlraumstrukturen zur Bodenentwässerung vor Bauteilen, die Stauwasser verhindern. Bedarf an Dränungen entsteht bei: hängigem Gelände, bindigen Böden (Ton, Lehm, Mergel), wasserführenden Schichten.

Abdichtungsnormen: DIN 18 195 (Bauwerksabdichtungen), DIN 18 533 (erdberührende Bauteile).

#### Festlegung von Dränmaßnahmen (DIN 4095, drei Fälle)

- **Fall A:** Bodenfeuchtigkeit in stark durchlässigem Boden (Sand, Kies) → kein Aufstau, Dränung nur bei Hanglage erforderlich
- **Fall B:** Stau- und Sickerwasser in schwach durchlässigen Böden (Lehm, Mergel, Ton) → Dränung beseitigt Druck auf Kelleraußenwand
- **Fall C:** Drückendes Wasser durch (zeitweise) hohen Grundwasserstand → Druckwasserabdichtung (Wanne) macht Dränung überflüssig; oder wenn Ableitung über Dränung nicht möglich

Regelfall-Richtwerte nach DIN 4095 (Tab. 3.33):
- Gelände: eben bis leicht geneigt
- Bodendurchlässigkeit: schwach durchlässig
- Einbautiefe: bis 3 m
- Gebäudehöhe: bis 15 m
- Dränrohrlänge zwischen Hoch- und Tiefpunkt: bis 60 m

Regelfall begrenzt bebaubare Fläche auf Ein- bis Zweifamilienhausgröße (max. 2 × 60 m Rohrlänge).

#### Begriffe Dränschichten

- **Sickerschicht:** leitet Wasser aus dem Bereich des erdberührten Bauteils ab
- **Filterschicht:** verhindert das Einschlämmen von Bodenfeinteilen in die Sickerschicht (vorgeschaltet)
- **Dränschicht:** Oberbegriff für Filter- + Sickerschicht bzw. filterfeste Sickerschicht (Mischfilter)
- **Mischfilter:** Kiessand-Schicht abgestufter Körnung, übernimmt Sicker- und Filterfunktion
- **Stufenfilter:** mehrere mineralische Filterschichten unterschiedlicher Durchlässigkeit
- **Schutzschicht (Schrammschutz):** schützt Wandabdichtung vor mechanischer Beschädigung; eine Dränschicht kann diese Funktion übernehmen

#### Baustoffe für Dränanlagen (Tab. 3.32)

| Bauteil | Art | Material |
|---|---|---|
| Filterschicht | Schüttung | Mineralstoffe (Sand, Kiessand) |
| Filterschicht | Geotextil | Filtervlies (z. B. Spinnvlies) |
| Sickerschicht | Schüttung | Mineralstoffe (Kiessand, Kies) |
| Sickerschicht | Einzelelemente | Dränstein (haufwerkspor. Beton), Dränplatten (Schaumkunststoff), Geotextilien |
| Dränschicht | Schüttung | Kiessand 0/8 (Sieblinie A8 DIN 1045) oder 0/32 (Sieblinie B32 DIN 1045), DIN EN 12 620 |
| Dränschicht | Einzelelemente | Dränstein, Dränplatten aus Schaumkunststoff |
| Dränschicht | Verbundelemente | Dränmatten (Höckerprofile+Spinnvlies, Wirrgelege+Nadelvlies, Gitterstrukturen+Spinnvlies) |
| Dränrohr | gewellt/glatt | Beton, Faserzement, Kunststoff, Steinzeug, Ton mit Muffen |
| Dränrohr | gelocht/geschlitzt | allseitig (Vollsickerrohr) oder seitlich+oben (Teilsickerrohr) |
| Dränrohr | mit Filtereigenschaften | Kunststoffrohre ummantelt; haufwerkspor. Betonrohre |

#### Ringdränagen

Bestehen aus:
- Vertikaler Sickerschicht vor der Kelleraußenwand
- Filterschicht davor (wenn Sickerschicht nicht ausreichend filterstabil)
- Dränrohr mit wasserdurchlässiger Sickerpackung
- Sammelschacht und Spülrohren
- Vorflut- bzw. Versickerungsanlage

**Mineralische Mischfilter (Regelfall):**
- Kiessand 0/8 mm (Sieblinie A8 nach DIN 1045) oder Kiessand 0/32 mm (Sieblinie B32 nach DIN 1045)
- Mindestdicke: 50 cm (wegen unvermeidlicher Verschlammung durch Feinschluff)

**Stufenfilter (Regelfall):**
- Sickerschicht: mind. 20 cm, Körnung 4/16 mm
- Filterschicht davor: mind. 10 cm, Körnung 0/4 mm (0/4a)
- Alternativ: Filtervlies (Spinnvlies) statt Filtersandschicht; dann Sickerschicht Körnung 8/16 mm

**Ausführungsbeispiele senkrechter Dränschichten aus mineralischen Baustoffen vor Wänden (Tab. 3.34):**

| Lage | Baustoff | Mindestdicke |
|---|---|---|
| Vor Wänden | Kiessand 0/8 (Sieblinie A8) oder 0/32 (Sieblinie B32) | 0,50 m |
| Vor Wänden | Sickerschicht 4/16 mm + Filterschicht 0/4 mm | 0,20 m + 0,10 m |
| Vor Wänden | Kies 8/16 mm + Geotextil | 0,20 m |
| Unterbodenplatten | Filterschicht 0/4 mm + Sickerschicht 4/16 mm | 0,10 m + 0,10 m |
| Unterbodenplatten | Kies 8/16 mm + Geotextil | 0,15 m |
| Um Dränrohre | Kiessand 0/8 oder 0/32 | 0,15 m |
| Um Dränrohre | Sickerschicht 4/16 + Filterschicht 0/4 | 0,15 m + 0,10 m |
| Um Dränrohre | Kies 8/16 + Geotextil | 0,10 m |

#### Kunststoff-Dränelemente

**Sickerplatten aus expandiertem Polystyrol (EPS):**
- Extrem wasserdurchlässig, aber begrenzt filterstabil → stets außenseitig mit Filtervlies versehen
- Dürfen nicht bei der Wärmeschutzberechnung angerechnet werden (zeitweise von Wasser durchflossen)
- Plattendicken: 5 und 6,5 cm
- Bitumengebundene EPS-Platten (dunkle Kugeloberflächen) qualitativ überlegen (Wasseraufnahme, Zeitstandverhalten)

**Sickerplatten aus extrudiertem PS-Hartschaum (XPS) mit Dränagerillen und aufkaschiertem Filtervlies:**
- Geschlossenzellig → nehmen kaum Feuchtigkeit auf
- Dürfen als Perimeter-Dämmung bei der Wärmeschutzberechnung berücksichtigt werden
- U-Wert-Ermittlung nach DIN 4108-2: Plattendicke 5/6/8 cm minus 5 mm Abzug → 4,5/5,5/7,5 cm wirksam

**Dränmatten:**
- Kunststoffgitter/Schlingengelege als Sickerschicht + Faservlies als Filterschicht
- Lieferung in Rollen: 20–30 m Länge, 1,0–1,5 m Breite
- Unbelastet 10–30 mm dick; im Einbauzustand muss ausreichende Restdicke für Wasserablauf verbleiben
- Porenvolumen ca. 90 % → kein gesonderter Wasserdurchlässigkeitsnachweis erforderlich
- Ab 4–6 m Einbautiefe erhebliche Abnahme der Wasserdurchlässigkeit durch Erddruckstauchung (auch bei PS-Dränplatten)
- Überlappung an Stößen; satt anliegend verlegen besonders an Knickpunkten

**Filtervliese (Geotextilien):**
- Halten Feinstbestandteile aus Baugruben­verfüllung zurück
- Überlappung an Stößen: mind. 10 cm, durch Verklammern oder Verkleben verbinden

**Dränsteine (Sickersteine aus porösem haufwerksporigen Beton):**
- Bilden senkrecht durchgehende Hohlräume
- Außenseitig Filtervlies empfohlen (unzureichende Eigenfilterwirkung gegen Feinstkorneintrag)

**Ungeeignet als Dränschichten:** großflächige Wellplatten aus bituminiertem Kunststoff oder Faserzement sowie Trockenschichtungen aus Lochziegeln (keine Filterwirkung, Risiko Wasserfalle).

#### Dränrohre

Mindestlichtdurchmesser: 100 mm.
Verlegegefälle: mind. 0,5–1 %; gleichmäßig 0,5 % nur bei sorgfältiger Ausführung ausreichend.
Aufnahmefähigkeit: Wasserstau darf nicht mehr als 20 cm über Rohrsohle entstehen.
Dränrohre sollten allseitig wasseraufnahmefähig sein (nicht nur oben perforiert).

Rohrmaterialien:
- Gewellte Kunststoffrohre (Rollen 50 m oder Stangen): Stangen bevorzugen wegen gleichmäßigerem Gefälle; Standardausführung in Rollen nur bei geringem Wasseranfall (< 0,05 l/s·m)
- Stangenrohre mit erhöhter Öffnungsanzahl: bis 0,30 l/s·m und darüber
- NW nach DIN 1187: DN 100, 125, 160, 200
- Gelochte/geschlitzte Rohre aus Beton oder Steinzeug: hohe Tragfähigkeit; Steinzeug resistent gegen aggressive Stoffe; teurer als Kunststoff
- Gebrannte Tonrohre (33 cm lang, stumpf gestoßen oder mit Steckringen): kaum noch für Gebäudedränungen verwendet; größeres Verschlammungsrisiko

**Verlegung:**
- Entgegen Fließrichtung von unten nach oben
- Stabile Auflage ohne Hohlräume und Scharfkanten
- Allseitig mind. 15 cm filterstabiles Sickermedium um das Rohr (Betonierkies Sieblinie B32 nach DIN 1045)
- Dränstränge als Ringleitung entlang Außenfundamente

**Abflussspenden nach DIN 4095 (Tab. 3.35):**
- Gering: < 0,05 l/s·m (sehr schwach durchlässige Böden, kein Oberflächenwasser)
- Mittel: 0,05–0,10 l/s·m (schwach durchlässige Böden mit Sickerwasser)
- Groß: 0,10–0,30 l/s·m (Schichtwasser/Stauwasser, wenig Oberflächenwasser)
- Hanglagen bergseitig: 0,30–0,50 l/s·m empfohlen

**Bemessungsnomogramm (Abb. 3.103, DIN 4095):**
Gewellter DN 100 Dränstrang bei 0,5 % Gefälle: bis 2,7 l/s volllaufend. Für mehr Abfluss oder weniger Gefälle → größere Nennweite wählen.

#### Spülrohre und Schächte

**Spülrohre:** mind. DN 300 an allen Knickpunkten des Dränrohrsystems (max. Abstand 50 m untereinander); ermöglichen Hochdruckspülen und Absaugen verschlammter Stränge.

**Kontrollrohre:** mind. 10 cm lichter Durchmesser; nur Kontroll-, keine Einwirkfunktion (kein Spülen möglich).

**Übergabeschächte (Sammelschächte):** mind. DN 1000 (= 100 cm) im Lichten; übernehmen Sandfangfunktion.

Schachtdeckel dürfen 10–20 cm unter Erdgleiche enden; Verschlusssicherung bei geländebündigem Zugang empfohlen.

#### Obere und untere Endungen von Dränwänden

- Unten: Sickerpackung um das Dränrohr mind. 30 cm Anschlusshöhe zur Wasserüberleitung
- Oben: 10–20 cm unter Geländeoberkante enden
- Sickerwände mit senkrechten Hohlräumen benötigen oben eine Abdeckung gegen Steineinfall
- Randstreifen ca. 50 cm breit und ca. 20 cm tief aus Kieseln 32–63 mm: hält Oberflächenwasser fern, wirkt als Spritzwasserschutz für Gebäudesockel

#### Flächendränungen unter Bodenplatten

Für stärkeren Wasseranfall, z. B. schwankende Grundwasserstände.

- Gebäude unter 200 m² Grundfläche: Kiesschüttung mit mind. DN 50 Verbindungsrohren zur Ringdränung
- Gebäude über 200 m² Grundfläche: zusätzliches Rohrsystem in der Sickerschicht nach DIN 4095

Regelfall-Ausführungen:
- Mind. 15 cm Kies 8/16 mm auf filterfähigem Geotextil
- Mind. 10 cm Kies 4/16 mm auf mind. 10 cm Sand 0/4 mm

Mischfilter allein (ohne Rohre) nicht empfohlen; mit mind. 30 cm Dicke und eingelegten Rohren ausreichend.
Sickerschichtdicke für Rohre: mind. 20 cm (plus allseitig 15 cm Kies um das Rohr).
Rohrabstände: von Beratenden Ingenieur:innen zu ermitteln.
