# Gebäudetechnik und Technischer Ausbau von Gebäuden — Teil 6
> Quelle: Gebäudetechnik und Technischer Ausbau von Gebäuden (buecher) · Seiten 241-280.

Dieses Kapitel behandelt Wärme- und Kälteversorgungsanlagen, konkret: feste Brennstoffe und Holzfeuerungen (Abschluss), Abgasanlagen/Schornsteine mit vollständiger Klassifizierung und Materialkunde, sowie Wärmepumpen (Typen, Wärmequellen, Kennzahlen, Betriebsweisen) und Kraft-Wärme-Kopplung inkl. Brennstoffzellen. Teil des Großkapitels 4 des Buches.

## Inhalt

### Wärmeerzeuger mit festen Brennstoffen (Kapitel 4.2.3.4 Fortsetzung)

- **Koks/Anthrazit-Kessel:** Hohes Schadstoffpotential; Regelbarkeit sehr eingeschränkt; Anpassung an Witterungsschwankungen träge; manuelle Beschickung und Entaschung mit Staubentwicklung; Verbrennen von Papier im Kessel erzeugt Rußschichten auf Wärmeübertragungsflächen und setzt Schwermetalle frei → ausdrücklich zu unterlassen; in Wohngebäuden heute bedeutungslos
- **Holz als CO2-neutraler Brennstoff:** Verbrennung setzt nur jenes CO2 frei, das die Pflanze im Wachstum aufgenommen hat (auch Verrotten gibt CO2 ab); Schwefelfreiheit als Vorteil; jedoch: gemäß 1. Immissionsschutz-VO nicht alle Holzsorten zulässig
  - Bis 15 kW Nennleistung: nur naturbelassene Holzstücke mit Rinde, Hackschnitzel, Reisig, Zapfen
  - Ab 15 kW: zusätzlich Sägemehl/Späne, Stroh, pflanzliche Stoffe
  - Verboten: Holzteile mit halogenorganischen Beschichtungen (Lacke, Holzschutzmittelfarben)

- **Holzvergaserkessel (Stand der Technik):** Vortrocknung im Füllraum; gebläseunterstützte Verbrennung von oben nach unten; Gase durch Glutbett; Nennleistung nur für 3–4 h bei Volllast aufrechtzuerhalten → Pufferspeicher zwingend erforderlich
  - Bundesimmissionsschutz-Verordnung schreibt Pufferspeicher-Volumen von **25 l/kW Kesselleistung** vor
  - Hersteller empfehlen **50–70 l/kW Kesselleistung**
  - Faustformel allgemein: ca. **40 l/kW Nennleistung**

- **Holz-Kennwerte:**
  - Buche (geschichtet): ca. 560 kg/rm; 2325 kWh/rm
  - Fichte: ca. 340 kg/rm; 1490 kWh/rm
  - Pellets: Durchmesser 6–8 mm, Länge 5–30 mm; max. 8 % Wassergehalt; Energieinhalt 4,3–5,0 kWh/kg; Dichte 1,2 t/m³; Energieinhalt entspricht ca. 1/3 von Heizöl
  - Hackgut: Energiedichte ca. 1/3 geringer als Pellets
  - Kostenverhältnis: Pellets ≈ Heizöl; Scheitholz ≈ 50 % der Heizölkosten

- **Pelletsheizungen:** Anlieferung per Pumpwagen wie Heizöl; Lagerbedarf vergleichbar Heizöl; Pellets aus Hobelspänen/Sägemehl/Schleifstaub, ohne Bindemittel gepresst; Tank braucht keinen Doppelmantel, keine Unterdrucküberwachung (geringere Sicherheitsanforderungen als Heizöl)

- **Hackgutkessel mit Förderschnecke:** Kontinuierliche Brennstoffzufuhr → gleichmäßiger Wirkungsgrad; automatische Beschickung aus Keller-/Erdbunker; Pufferspeicher sinnvoll, bei Scheitholzkesseln unbedingt notwendig

- **Umstell- und Wechselbrandkessel:** Für mehrere Brennstoffe umrüstbar bzw. abwechselnd betreibbar; wegen schlechten Wirkungsgrads heute kaum mehr installiert

- **Feuerungsanlagen bis 1 MW thermischer Leistung** in Deutschland nicht genehmigungspflichtig

---

### Abgasanlagen und Schornsteine (Kapitel 4.2.4)

#### Klassifizierung nach DIN V 18 160

Jede Abgasanlage ist nach folgenden Kriterien zu kennzeichnen:

| Klasse | Beschreibung |
|--------|-------------|
| Temperaturklasse (z. B. T 080) | Maximal zulässige Abgastemperatur; T 080 = max. 80 °C |
| Druckklasse (N1–H2) | Zulässige Leckrate; definiert Über-/Unterdruckbetrieb und Aufstellungsort (innen/außen) |
| Rußbrandbeständigkeit (G = beständig) | Widerstandsfähigkeit gegen Rußbrände |
| Kondensatbeständigkeit (D = trockene Betriebsweise) | Eignung für feuchten oder trockenen Betrieb |
| Korrosionswiderstandsklasse (z. B. 3) | Für feste, flüssige und gasförmige Brennstoffe |
| Feuerwiderstandsklasse (z. B. L 90) | Brandwiderstandsdauer |

#### Unterscheidung Schornstein vs. Abgasleitung

- **Schornstein:** Unterdruck-Betrieb (Schornsteinzug); verhindert Abgasaustritt bei Undichtigkeiten; ausgelegt für Temperaturen bis ca. 1000 °C (Rußbrände); für Gas, Öl und feste Brennstoffe
- **Abgasleitung:** Für Abgase niedriger Temperaturen (40–200 °C) aus Öl- und Gasgeräten; kondensatbeständig; innerhalb von Gebäuden in feuerbeständigen/-hemmenden Schächten; bei Brennwertkesseln: druckdicht (Überdruckbetrieb durch integrierten Ventilator)

#### Kondensat-Problematik

- Wasserdampftaupunkt bei Heizöl EL und Gas: ca. 45–55 °C; bei festen Brennstoffen: 20–30 °C
- Unterschreitung → Kondensatanfall; bei Ölfeuerung: schweflige Säure (SO2 + H2O → H2SO3) → Versottungsgefahr (Durchschlagen von Teerölen durch Schornsteinwangen)
- Brennwertkessel: planmäßiger Kondensatanfall bei Erdgasfeuerung ca. **0,14 l/kWh** (Jahresmittel ca. 50 % davon → ca. 10 l/Tag im Einfamilienhaus); bei Heizöl EL ca. 0,06 l/kWh
- Faustmengen pro 10 kWh Brennstoffeinsatz: Gas → 1,25 l Wasser; Heizöl EL → 0,85 l Wasser

#### Schornsteintypen

**Einschalige Schornsteine (Altbau):**
- Für heutige Öl-/Gasfeuerstätten mit niedrigen Abgastemperaturen und Kondensatanfall ungeeignet
- Evtl. noch für Kachelöfen/offene Kamine; können durch Einziehen eines zugelassenen Rohres nachgerüstet werden

**Dreischalige konventionelle Schornsteine (feuchteempfindlich):**
- Aufbau: Innenrohr (längsbewegliches), Wärmedämmung, Ummantelung
- Dehnungsfugenmanschetten: 2 mm/m Schornsteinhöhe, mindestens 3 cm
- Sichert bei Standardkesseln, dass Abgastemperatur an der Mündung nicht unter Taupunkt (45–55 °C) sinkt
- Für NT- und Brennwertkessel nicht mehr geeignet (erhöhter Kondensatanfall)
- Geeignet weiterhin für: Festbrennstoffkessel (Holz, Kohle, Koks), Kachelöfen, offene Kamine

**Feuchteunempfindliche Schornsteine (früher: FU-Schornsteine):**
- Für Anschluss von NT-Kesseln (bei richtiger Querschnittsberechnung auch Brennwertgeräte)
- Innenrohr aus dampfdiffusionssperrendem Schamotte (Glasur/dichter Scherben)
- Rundumhinterlüftung schützt vor Durchfeuchtung: Lufteintritt unten (Feuerstättenanschluss), Ableitung über Dach
- Feuerwiderstand der Schornsteinwangen: F 90
- Kondensatablauf an Schornsteinsohle (mit Siphon) vorgesehen
- Als Universalschornstein einsetzbar (auch für Festbrennstoffkessel)
- Nur einfach belegen, wenn planmäßig Kondensatanfall (NT- oder Brennwertkessel)
- Schrägführung (bis 60°) für feuchteunempfindliche Schornsteine mit Hinterlüftung nicht möglich

**Schornsteinquerschnitt Beispiel (feuchteunempfindlich):**
- Ø 130 kW Kesselleistung, 12 m Schornsteinhöhe:
  - ca. 22,5/22,5 cm bei Naturzugkessel
  - ca. 18/18 cm bei Überdruckkessel
- NT-Kessel Ein-/Zweifamilienhaus: Außenmaß ca. 36,5/36,5 cm; lichtes Innenrohr 10,5/10,5 cm (Gas) bzw. 12/12 cm (Öl)
- Exakte Berechnung nach DIN EN 13 384-1

**Freistehende doppelschalige Edelstahlrohre:**
- Für feuchte und trockene Betriebsweise, Über- oder Unterdruck
- Besonders für Nachrüstungen (kein Eingriff in Gebäudestruktur)
- Mindestabstand zu brennbaren Bauteilen/Fenstern: 20 cm (MFeuVO)
- Unterhalb 2 m Höhe: stoßbeständig oder ausreichend geschützt

**Luft-Abgas-Systeme (LAS):**
- Kombinierter Abgas- und Verbrennungsluftschacht für raumluftunabhängige Gasfeuerstätten (Art C4)
- 6–10 Geräte anschließbar, je Geschoss max. 2; Brennwertgeräte nur mit behördlicher Zustimmung
- Luftzufuhr über Dach → Wirkungsgradanhebung um 2–3 %
- Kein Lüftungsverbund mit anderen Räumen erforderlich
- Erlaubt gleichzeitigen Betrieb von Ventilatoren/offenen Kaminen ohne Sicherheitsrisiko

**Konzentrische Doppelrohrsysteme:**
- LAS-Variante für Dachgeschosskessel; inneres Rohr = Abgas (ventilatorgestützt), äußerer Ringspalt = Verbrennungsluft (Vorwärmung)
- Bei Führung durch genutzten Dachraum: feuerbeständiger Schacht F 90 erforderlich

#### Abgasleitungen für Brennwertkessel

- Abgastemperaturen: 30–50 °C (nicht ausreichend für thermischen Auftrieb → Gebläse)
- Überdruckbetrieb (bis ca. 200 Pa)
- Kondensation planmäßig; Taupunkttemperatur 45–57 °C wird unterschritten
- Säurebeständigkeit aller Komponenten (Rohr, Verbindungen, Dichtungen) erforderlich
- Ringspalt zwischen Abgasleitung und Schachtwandung als Sicherheitshinterlüftung
- Schachtwände: bei Gebäuden geringer Höhe F 30; bei höheren Gebäuden F 90
- **Mündungshöhen (Muster-FeuVO):**
  - Über First: mind. 40 cm
  - Über Dachfläche: mind. 1 m
  - Raumluftunabhängige Brennwertgeräte ≤ 50 kW an LAS: mind. 40 cm über Dachfläche
  - Dachaufbauten/Öffnungen < 1,5 m Abstand: Mündung mind. 1 m überragend
  - Bei Attika > 50 cm: Öffnungen zum Ableiten gefährlicher Gase vorschreiben; Mündung muss Attika um mind. 1 m überragen
  - Weiche Bedachung (Stroh, Reet): Mündung mind. 80 cm über First
  - Nicht in unmittelbarer Nähe von Fenstern/Balkonen

- **Kondensatableitung:**
  - Siphon mit mind. 10 cm Sperrwasserhöhe erforderlich
  - Neutralisationsanlage für gasbefeuerte Brennwertanlagen ab ≥ 25 kW (gemäß DWA-A 251)
  - Neutralisationsbehälter ≥ ca. 25 cm Höhe; Füllung (Granulat/Patronen) jährlich wechseln; pH-Prüfstreifen-Kontrolle möglich
  - Abgasleitung-Innenrohrdurchmesser bei Brennwert-Einfamilienhaus: ca. 8/8 cm; Schacht-Außenmaß ca. 25/25 cm

#### Materialvarianten für Abgasleitungen

**Keramikrohre (Schamotte):**
- Wanddicke 8–25 mm; lichter Durchmesser 8–20 cm
- Für Brennwertanlagen: Elastomerdichtungen + Edelstahlmanschetten; bis 200 °C zugelassen
- Für Feststofffeuerungen: Säurekitt-Muffenverbindungen; rußbrandgeprüft; halten 1000 °C stand

**Spezialglas-Rohre (Borosilicatglas):**
- Feuchtigkeitsunempfindlich, korrosionsbeständig, dampfdicht, überdrucktauglich
- Max. Abgastemperatur: 400 °C; Schmelzpunkt: 1400 °C
- Wanddicke: 5 cm; Nennweiten: 5–29 cm; Bauhöhe bis 30 m
- Einbau durch Spezialfirmen vom Schornsteinkopf; vor Ort keine Bearbeitung mehr möglich
- Höchster Materialpreis aller Varianten

**Edelstahl-Einsatzrohre (starr):**
- Größter Marktanteil bei Schornsteinsanierungen
- Materialstärke: 0,4–2,0 mm; Durchmesser: 11,3–35 cm
- Nicht zugelassen für ölbetriebene Brennwertfeuerungen
- Korrosionsrisiko durch Halogenverbindungen (Lochfraß/Pittings) → Gefahrenquellen: Friseursalons, chem. Reinigungen, Hobbyräume mit Chlorlacken, Kondensationstrockner, Schwimmbäder
- Schutzmaßnahme: Verbrennungsluftansaugung aus dem Freien; metallische Rohre am Fuß (Kondensatablauf) an Potentialausgleichsschiene anschließen

**Edelstahl-Einsatzrohre (flexibel):**
- Wanddicke 0,12–0,24 mm; geringere Lebensdauer als starre Ausführung
- Bei gezogenen Schornsteinen: Wellrohre oft nicht ausreichend flexibel für Einzug ohne unerwünschte Verformungen

**Aluminium-Einsatzrohre:**
- Mit Reaktionsharzbeschichtung; bis 160 °C; Wanddicke 1,5 mm; Nennweiten 5–45 cm
- Geringer Marktanteil; Korrosionsneigung bei Ölfeuerung

**Kunststoff-Einsatzrohre:**
- Bis 160 °C (laut Zulassung); Wanddicke ab 0,5 mm; Außendurchmesser 7,5–16 cm
- Korrosionsbeständig, überdruckdicht; einfache kostengünstige Montage
- Polypropylen: i. d. R. bis 120 °C; bevorzugtes Material PVDF (Polyvinylidenfluorid): bis 160 °C
- Für ölbetriebene Brennwertanlagen geeignet
- Sicherheitstemperaturbegrenzer schaltet Brenner bei Überschreitung der Maximalabgastemperatur ab
- Thermische Längendehnung bei 60 K / 15 m Höhe: Kunststoff 76 mm >> Aluminium 13 mm >> Edelstahl 10 mm >> Keramik 4 mm

#### Mindestabstände Abgasleitungen zu Innenrohr/Schacht

- Allgemein: 2–3 cm Abstandshalter zwischen Innenrohr und Schachtwand (je nach Querschnittsform)

#### Allgemeine Anforderungen an Abgasanlagen

- Schornsteine dürfen durch Decken, Unterzüge oder andere Bauteile nicht unterbrochen werden
- Schächte für Abgasleitungen möglichst ebenfalls nicht unterbrochen
- Abgasanlagen müssen auch ohne Oberflächenbehandlung (Putz) dicht sein
- Installationen, Mauerhaken, Antennen, Anker an Schornsteinwandungen unzulässig
- Feuerwiderstandsdauer für Schornsteine/Abgasleitungsschächte: mind. 90 min (Schutz vor Feuer-/Rauchübertragung zwischen Geschossen); bei Wohngebäuden geringer Höhe (Erdgeschoss-/zweigeschossig) ohne Feststofffeuerung: 30 min ausreichend
- Max. eine Schrägführung bis 60° zulässig; Höhe bis Schrägführung max. 10 m; schräggeführter Teil konstruktiv zu unterstützen und zugänglich
- Feuchteunempfindliche Schornsteinsysteme derzeit generell nicht für gezogene Ausführung zugelassen

#### Abstände von Schornsteinen und Abgasleitungen zu brennbaren Bauteilen

**Verbindungsstücke zu Schornsteinen (MFeuVO):**
- Mind. 40 cm Abstand zu brennbaren Bauteilen
- Oder 10 cm bei mind. 2 cm dicker nichtbrennbarer Dämmstoffummantelung

**Abgasleitungen außerhalb von Schächten:**
- 5 cm Abstand + 2 cm Dämmstoffummantelung bei max. 160 °C Abgastemperatur ausreichend
- Durchführung durch brennbare Bauteile: nichtbrennbares Schutzrohr mit mind. 20 cm Mindestabstand
- Gasfeuerstätten mit Strömungssicherung + max. 160 °C: 5 cm ausreichend
- Wenn an brennbaren Bauteilen bei Nennwärmeleistung max. 85 °C auftreten: geringere Abstände zulässig

**Abstände von Schornsteinen zu streifenförmig angrenzenden brennbaren Bauteilen:**
- Mind. 2 cm zu Holzbalkendecken, Dachsparren (Zwischenraum durchgehend belüften oder nichtbrennbar füllen)
- Kein Abstand zu Fußböden, Fußleisten, Dachlatten (nur schmaler Streifenkontakt)
- Mind. 5 cm zu großflächig angrenzenden brennbaren Gegenständen (Holzverschalungen, Einbauschränke); mit nichtbrennbarer Füllung

**Abgasleitungsschächte bis 160 °C:** Kein Mindestabstand zu brennbaren Bauteilen erforderlich, wenn Schacht aus nichtbrennbaren Baustoffen, dauerhaft hinterlüfteter Zwischenraum und 2–3 cm Mindestabstand Abgasleitung/Schacht eingehalten

#### Reinigungsöffnungen

- Untere Reinigungsöffnung (RÖ): zwingend, unterhalb Feuerstättenanschluss
- Obere RÖ: wenn Abstand untere RÖ bis Mündung > 5 m (bei Abgasleitungen: bis 15 m; Ausnahmen laut Zulassungsbescheid)
- Unterkante RÖ: 0,40–1,40 m über Standfläche
- RÖ in der Nähe brennbarer Gegenstände: F 90 Verschluss; brennbare Bodenbeläge unter RÖ durch nichtbrennbare Platte schützen; Einbauschränke mind. 40 cm Abstand (20 cm mit Strahlungsschutz)
- Stemmarbeiten an Außenschalen aus mineralischen Baustoffen verboten (Bohren/Sägen/Fräsen)

#### Durchsteigöffnungen für Schornsteinfeger über Dach

- Lichte Mindestmaße: 60/80 cm; in geneigten Dächern bis 60° Neigung: 42/52 cm
- Ab 20° Dachneigung: Laufstege/Trittflächen/versetzte Einzeltritte zur Standfläche
- Standfläche: mind. 25/40 cm; max. 1,10 m unter Abgasmündung
- Absturzsicherung (mind. ein Geländerholm an Längsseite): bei Dächern über 60° oder bei Dächern bis 60° wenn Standflächen/Verkehrswege höher als 2 m über tragfähiger Fläche
- Auf glatten Flachdächern (5–20°): Ausgleitschutz; Holz über Dach verboten

#### Abgas- und Zugbegrenzerklappen

- **Abgasklappe:** Bei Gasfeuerstätten mit atmosphärischem Brenner; verschließt in Betriebspausen motorisch den Abgasweg; verhindert unkontrollierten Wärmeverlust über Strömungssicherung
- **Zugbegrenzer-/Nebenluftvorrichtung:** Baut überhöhten Schornsteinzug ab; mischung von Luft ins Abgas → beschleunigter Abgasstrom + gesenkte Taupunkttemperatur (weniger CO2); Durchlüftung des Innenrohres in Betriebspausen fördert Kondensatverdunstung
  - Einbauorte: im Schornstein ober- oder unterhalb des Verbindungsstückes, oder im Verbindungsstück
- Einsatz vor allem bei Umstellung Standardkessel → NT-Kessel mit beibehaltenen feuchteempfindlichen Schornsteinen (in Verbindung mit weiteren Maßnahmen)

#### Schornsteinsanierung in Altbauten

- NT-Kessel erfordert kleineren Querschnitt und produziert mehr Kondensat → Sanierung oft nötig
- Querschnittsreduzierung durch Einziehen einer Abgasleitung (Querschnitt ab 7–9,5 cm bei Ein-/Zweifamilienhaus; Abstand zur Wange 2–3 cm)
- Günstigste Variante: **Leichtbetonauskleidung** (Rüttelglocke von Mündung zur Sohle, Betonpressung an Wandung + Imprägnierung); aber wenig dampfdicht, geringe Wärmedämmung → Versottungsrisiko bei niedrigen Abgastemperaturen; nicht geeignet für Brennwertkessel

**Bestands-LAS in Altbauten:**
- Geeignet für raumluftunabhängige Gasfeuerstätten
- Voraussetzung: 2- bis 3-züge Schornsteine innerhalb des Gebäudes
- Max. eine Schleifung < 30° (lichter Querschnitt dann max. 400 cm²)
- Max. 5 Geräte, 1 Gerät pro Etage; hierfür speziell zugelassene Geräte
- Maßnahmen: Veränderung Schornsteinkopf; Überströmöffnung (d = 6–9 cm) am Schornsteinfuß; ggf. Wärmedämmung Schornsteinkopf/kalte Dachabschnitte; ggf. Sanierung Abgasschacht durch Keramik-/Edelstahlrohre

---

### Wärmeerzeugung mit Wärmepumpen (Kapitel 4.2.5)

#### Grundprinzip und Begriffe

- Wärmepumpen entziehen einer kälteren Umgebung (Luft, Wasser, Erdreich) Wärme und heben diese auf ein nutzbares Temperaturniveau an
- **Exergie** = nutzbares Potential aufgrund hohen Temperaturniveaus; **Anergie** = nicht einsetzbares Potential bei niedrigem Temperaturniveau; WP vereinigt zugeführte Exergie (Antriebsenergie) mit aufgenommener Anergie
- Beispiel 50/35 °C Fußbodenheizung: Wärme oberhalb 35 °C = Exergie; darunter = Anergie

#### Funktionsweise Kompressions-WP (Kreisprozess)

1. **Expansion:** Flüssiges komprimiertes Arbeitsmittel durch Expansionsventil → Druckabfall → Temperatur sinkt mindestens 5 K unter Wärmequellentemperatur → sensible Wärme + Latentwärme (Verdampfung) aus Umgebung aufgenommen
2. **Kompression:** Dampf durch Verdichter auf 12–22 bar komprimiert → Temperaturerhöhung + Kondensationspunkt auf nutzbares Niveau (max. ca. 55 °C VL) angehoben
3. **Kondensation:** Im Verflüssiger (Kondensator) → Abgabe sensibler Wärme + Kondensationswärme an Heizungsvorlauf; Latentwärme überwiegt
4. Abgekühltes Arbeitsmittel zurück zum Expansionsventil → Zyklus wiederholt sich

**Arbeitsmittel:** Früher FCKW (R 11, R 12 usw.) – seit 01.01.2000 verboten (FCKW-Halon-Verbotsverordnung); heute H-FKW wie R 407c; halogenfreie Alternative Propan (leicht entflammbar) oder CO2 / Ammoniak (toxisch, brennbar) in Entwicklung

#### Wärmepumpen-Arbeitsprozesse

- **Thermodynamisch:** Kaltdampf-Prozesse (Kompression), Kaltgas-Prozesse, Strahl-WP, Sorptions-WP (Ab-/Adsorption), Wirbelrohr/Pulsationsrohr, Philips-Stirling-WP, Kaltluft-WP
- **Thermoelektrisch**
- **Thermomagnetisch**
- Größte Bedeutung: Thermodynamisch; wichtigste Untergruppe: Kompressionskreislauf (Carnot) und Sorptionskreislauf

#### Leistungskennzahlen

- **COP (Coefficient of Performance) = ΦC / Pel**
  - ΦC = vom Verflüssiger abgegebene nutzbare Wärme (kW)
  - Pel = elektrische Leistungsaufnahme Verdichter (kWel)
  - COP = (ΦS + Pel) / Pel; Bereich: 2–6
  - Beispiel: 5 kW Leistungsaufnahme, COP 3 → 15 kW Nutzwärme
  - Mit 1 kWh Strom + 1–3 kWh Umgebungsenergie → 2–6 kWh Nutzwärme

- **Jahresarbeitszahl SPF (Seasonal Performance Factor) = QWP / EHW**
  - Durchschnitt über Heizjahr; berücksichtigt auch Hilfsenergie (Solepumpen etc.)
  - Monovalent erreichbar: 3,3 (Außenluft-WP); 4,2 (Erdreich-WP)

- **Jahresarbeitszahl-Richtwerte (Tab. 4.23):**

| Wärmequelle | VL/RL [°C] | SPF |
|-------------|-----------|-----|
| Grundwasser | 55/45 | 3,8 |
| Grundwasser | 45/38 | 4,6 |
| Erdreich | 55/45 | 3,6 |
| Erdreich | 45/38 | 4,2 |
| Luft | 55/45 | 2,7 |
| Luft | 45/38 | 3,2 |

- **COPcarnot = Thot / (Thot – Tcold)** = θsk / (θsk – θsc) [in °C]; exergetischer Wirkungsgrad ηex = COP / COPcarnot
- **Heizzahl** für Absorptions-WP und VWP: ζ = QH / (mB × HU); typisch 1,2–1,6

#### Benennung von Wärmepumpenanlagen (Tab. 4.22)

| Wärmequelle (kalt) | Wärmeträger (warm) | Benennung WP | Benennung WPA |
|--------------------|-------------------|--------------|---------------|
| Erdreich/Sole | Luft | Sole/Luft-WP | Erdreich/Luft-WPA |
| Erdreich/Sole | Wasser | Sole/Wasser-WP | Erdreich/Wasser-WPA |
| Sonne/Sole | Luft | Sole/Luft-WP | Solar/Luft-WPA |
| Sonne/Sole | Wasser | Sole/Wasser-WP | Solar/Wasser-WPA |
| Wasser | Wasser | Wasser/Wasser-WP | Wasser/Wasser-WPA |
| Wasser | Luft | Wasser/Luft-WP | Wasser/Luft-WPA |
| Luft | Wasser | Luft/Wasser-WP | Luft/Wasser-WPA |
| Luft | Luft | Luft/Luft-WP | Luft/Luft-WPA |

#### Antriebsarten von Kompressions-WP

- **Elektromotor:** Laufruhig, lange Lebensdauer; wirtschaftliche VL-Temperatur max. 55 °C; Leistungsbereich bis 500 kW; häufigste Variante
- **Verbrennungsmotor (Gas/Diesel):** Abwärmenutzung ermöglicht höhere VL-Temperaturen (75–90 °C); Leistungsbereich ab 50 kW bis mehrere 100 kW; Nachteile: großer Verschleiß, Lärm, Schadstoffemission, eigene Abgasanlage nötig; mind. 70 cm Wandabstand für Wartung; Kondensat ≥ DN 12 ableiten
- Primärenergiekennwert Strom-Mix derzeit 1,8; mit steigendem Regenerativanteil wird elektrische WP primärenergetisch immer günstiger

#### Absorptions-Wärmepumpen

- Thermodynamisches Zweistoffsystem (z. B. Ammoniak/Wasser); Lösungspumpe statt Kompressor
- Desorber (Austreiber) mit Gasbrenner oder Fernwärme (mind. 80–90 °C) als Antrieb
- Wirtschaftliche VL-Temperatur: max. 50 °C; Primärenergienutzung ca. 130 %
- Kaum bewegliche Teile → lange Lebensdauer, geringer Wartungsaufwand
- Leistungsbereich: 25–250 kW
- Kältemittel oft brennbar/toxisch (Ammoniak) → Aufstellung in belüftetem Heizraum oder besonderem Raum mit Lüftungsmöglichkeit

#### Adsorptions-Wärmepumpen (ADWP)

- Zeolith als thermischer Verdichter: Kristalline Substanz nimmt Wasser auf (Adsorption → Wärmefreisetzung) und gibt es bei Erhitzung ab (Desorption)
- Besonders geeignet für Solarenergie im Winter; Kollektortemperatur ab 3 °C ausreichend
- Kompaktsysteme mit Brennwertgasgerät (bivalenter Betrieb); Heizleistung 1,5–40 kW; Gesamtnutzungsgrad bis ca. 150 %

#### Betriebsweisen von Wärmepumpen

- **Monovalent:** Kein zweiter Wärmeerzeuger; bis ca. −16 °C Außentemperatur; Auslegung nach kältestem Tag → häufiges Takten bei milden Temperaturen → erhöhter Verdichterverschleiß; Pufferspeicher ca. 1 m³/2 kW WP-Leistung
  - EVU-Abkopplung bei monovalent unterbrechbarem Betrieb: max. 6 h/24 h und max. je 2 h am Stück; Überbrückung durch Pufferspeicher
  - Bei Fußbodenheizung oft kein Pufferspeicher nötig (Trägheit der Fläche)
  
- **Bivalent alternativ:** WP bis ca. +3 °C Außentemperatur; dann übernimmt Heizkessel vollständig
  - Statistik Außentemp. unter +3 °C (langjährig): Bremen 82 Tage, Köln 58 Tage, Stuttgart 73 Tage, München 107 Tage
  - Auslegungsziel: WP deckt 50 % des Maximalbedarfs → liefert ca. 60 % der Jahreswärmemenge; Kessel für volle Heizleistung auszulegen
  
- **Bivalent parallel:** WP ständig im Betrieb; ab Umschaltpunkt (ca. +3 bis −1 °C) Spitzenlastkessel zusätzlich; dieser deckt ca. 10–20 % der Jahreswärmemenge; Kesseldimensionierung nur 50–70 % der Gesamtheizleistung
  
- **Bivalent teilparallel:** Kombiniert alternativ und parallel; gängigste Variante bei Nachrüstung bestehender Heizungen

**Heizsystem-Anforderungen für WP:** Nur Niedertemperatursysteme ≤ 55 °C VL (Spreizung 5–10 K); bevorzugt Fußbodenheizung; alternativ Gebläsekonvektoren oder großflächige Radiatoren; größere Rohrquerschnitte als 70/50-°C-Auslegung erforderlich

#### Wärmequellen im Detail

**Außenluft:**
- Geringste Investitionskosten; überall verfügbar; aber antizyklisch zur Wärmenachfrage
- Ca. 4000 m³/h Luftdurchsatz pro 10 kW Wärmebedarf (> 1 m³/s); Abkühlung der Luft um 2–5 K
- Geräuscheemission; bei +3–5 °C Vereisungsproblematik am Verdampfer (Abtauenergie nötig)
- Kondensatablauf mind. 22 mm Durchmesser; Wandöffnungen für Innenaufstellung: 0,6–1,1 m²; Ein-/Ausblasöffnungen mind. 3 m auseinander
- Monovalenter Betrieb: Austauscherflächen müssten für −15 °C mehr als verdreifacht werden → unwirtschaftlich
- Haupteinsatz: Brauchwasserwärmepumpen oder Abluftwärmepumpen; bivalenter Betrieb üblich

**Grundwasser:**
- Jahreszeitliche Temperaturschwankungen: +9 bis +14 °C → konstante Leistungszahl, monovalent geeignet
- Entnahmebrunnen: 5–6 m tiefer als Grundwasserspiegel ansetzen; Schluckbrunnen mind. 15 m entfernt; mind. 35 h Pumpversuch zur Ergiebigkeitsprüfung; Wasseranalyse obligatorisch (Eisen, Mangan, pH, CO2, Chloride, Nitrate, Ammonium problematisch)
- Für 10 kW Heizleistung (monovalent): ca. 1,5 m³/h Wasserförderung; entspricht Heizfläche ca. 150–300 m²
- Brunnendurchmesser Ein-/Zweifamilienhaus: ca. 10–15 cm; wirtschaftliche Tiefengrenze: ca. 60 m
- Genehmigung Wasserwirtschaftsbehörde erforderlich; Genehmigungen oft nur vorläufig
- Risiken: Korrosion im Wärmetauscher, Verokerung (Fe-/Mn-Oxide verstopfen Filterkies), chemisch-biologische Folgen bei Verbindung von Grundwasserstockwerken

**Erdreichflächenkollektoren:**
- Rohrregister 1,2–2 m tief, PE-Rohre Außendurchmesser 20–24 mm, Abstand 50–100 cm
- Sole: Glykol-Wassergemisch, Gefrierpunkt ca. −20 °C
- Wärmeentzug max. 10–35 W/m² (mehr → irreversibler Dauerfrost)
- Kollektorfläche: monovalent = 1,5–2,5× beheizte Fläche; bivalent ca. halbe Fläche
- Kollektorkreise max. je 100 m Rohrlänge (Pumpendrücke); Zwischenlagern abgeschobener Erde auf Nachbargrundstück evtl. nötig
- Keine Verbindungen im Erdreich; Druckprüfung vor Einbetten zwingend
- Vegetationsperiode verzögert sich ca. 2 Wochen; Aufwölbung des Rasens bis 20 cm möglich
- Kollektoren ausreichend Abstand zu Gebäuden (Eisdruck)

- **Erforderliche Erdreichflächen (Tab. 4.24, monovalent, 30 W/m² Mittel, COP 2,5 am kältesten Tag):**

| Wohnfläche | 30 W/m² spez. HL | 50 W/m² | 70 W/m² | 100 W/m² |
|-----------|-----------------|---------|---------|---------|
| 100 m² | 60 m² | 100 m² | 140 m² | 200 m² |
| 130 m² | 78 m² | 130 m² | 182 m² | 260 m² |
| 160 m² | 96 m² | 160 m² | 224 m² | 320 m² |
| 200 m² | 120 m² | 200 m² | 280 m² | 400 m² |

Bivalent alternativ: ca. halbe Fläche ansetzbar

**Erdwärmesonden (vertikal):**
- Tiefe 40–100 m (manche Verfahren bis 400 m); ab 5 m Tiefe keine jahreszeitlichen Temperaturschwankungen; COP bis 6–6,5 bei monovalentem Betrieb
- Bauformen: U-Rohrsonde, Doppel-U-Rohrsonde (häufigste), Koaxialsonde
- Rohrdurchmesser U-Rohr: 25–32 mm; Außenabstand 50–70 mm; Mindestabstand zwischen Sonden: 6 m
- Bohrloch mit Bentonit-Zement-Suspension verpresst (Wärmeübergang)
- Koaxialsonde: Außenrohr 4–5 cm (korrosionsgeschützter Stahl), Innenrohr PVC ca. 2 cm

- **Spezifische Entzugsleistungen (VDI 4640-2, Tab. 4.25):**

| Untergrundtyp | 1800 h Betrieb | 2400 h Betrieb |
|--------------|---------------|---------------|
| Schlechter Untergrund (trockenes Sediment, λ < 1,5 W/mK) | 25 W/m | 25 W/m |
| Normaler Festgesteinsuntergrund / wassergesättigtes Sediment (λ = 1,5–3,0) | 60 W/m | 60 W/m |
| Festgestein hoher WLF (λ > 3,0) | 84 W/m | 84 W/m |
| Kies, Sand, trocken | < 25 W/m | < 20 W/m |
| Kies, Sand, wasserführend | 65–80 W/m | 55–65 W/m |
| Starker Grundwasserfluss in Kies/Sand | 80–100 W/m | 80–100 W/m |
| Ton, Lehm, feucht | 35–50 W/m | 30–40 W/m |
| Kalkstein (massiv) | 55–70 W/m | 45–60 W/m |
| Sandstein | 65–80 W/m | 55–65 W/m |
| Saure Magmatite (Granit) | 65–85 W/m | 55–70 W/m |
| Basische Magmatite (Basalt) | 40–65 W/m | 35–55 W/m |
| Gneis | 70–85 W/m | 60–70 W/m |

  - Sondenlängen 40–50 m: Mindestabstand 5 m; > 50–100 m: mind. 6 m
  - Wasserrechtliche Erlaubnis bei unterer Wasserbehörde erforderlich
  - Für große Anlagen: Thermal Response Test empfohlen (Messung Wärmeleitfähigkeit)
  - Heiz-/Kühl-Kombibetrieb begünstigt Regeneration und erhöht SPF

**Energiepfähle:**
- Bauteilintegration bei Pfahlgründungen; wirtschaftlich ab ca. 6 m Pfahllänge
- Alle Pfahltypen nutzbar (Ortbeton, Fertigpfähle Stahlbeton/Stahl)
- Fertigteil-Energiepfähle besonders wirtschaftlich
- Grundwasserführende Schichten verbessern Wärmeentzug/-eintrag
- Heiz-/Kühlkombination möglich

**Witterungswärme / Freiflächenabsorber:**
- Technologie aus den 1970ern/80ern; wegen Störanfälligkeit und hoher Kosten heute fast vom Markt verschwunden
- Prinzip: soledurchflossene Röhrenregister oder Flächenhohlkörper; kein Ventilator; nutzt Luft, Sonnenstrahlung, Tau-/Reifenenergie
- Windgeschwindigkeit mind. 2 m/s für wirtschaftlichen Betrieb
- Bivalenter Betrieb für angeschlossene WP empfohlen; Absorberfläche ca. 35 % der Wohnfläche (bivalent)
- Kompaktabsorber (Energiestapel/Energiesäule): ca. 1,5 m³ Kubatur für Einfamilienhaus bivalent ausreichend; auf Flachdächern von Wohnbauten/Garagen bevorzugt
- Massivabsorber: Beton-Außenbauteile mit Rohrschlangen; senkrechte Flächen günstiger als horizontale (Sonneneinstrahlung, kein Schneebelag, Abstrahlungsschutz)
- Energiezaun: wind-exponiert, aber Beschädigungsrisiko an Grundstücksgrenzen
- Latentspeicher: wassergefüllte Kunststoffbehälter im Erdreich mit Spiralrohren; Wärmeentzug bis Eisbildung; 1 l Wasser Abkühlung 1 K = 1,16 Wh; Zustandsänderung flüssig → Eis = 92,1 Wh; Verhältnis 1:80; Erdüberdeckung ca. 1,0–1,3 m

**Abwasser als Wärmequelle:**
- Industrieabwässer mit hohen Temperaturen gut geeignet
- Häusliches Abwasser: stark schwankend in Menge, Verschmutzungsgrad und Temperatur → ungünstig
- Doppelrohrwärmetauscher oder integrierte Wärmetauscher im Abwasserrohr; Wärmeleistung ca. 0,6 kW/m (d = 200 mm) bis 3,2 kW/m (d = 1200 mm)

**Oberflächenwasser (Fluss, See):**
- Stark jahreszeitlich schwankend; bei kleinen Gewässern meist nur bivalent sinnvoll
- Abkühlung des Gewässers um 4–6 K muss Gefrierpunkt sicher nicht unterschreiten

#### Einrichtung von Wärmepumpenheizungsanlagen

- FeuVO-Pflicht ab: Feuerstätten mit Gas/flüssig Brennstoff ab 100 kW; WP ab 50 kW; BHKW ab 35 kW; Verbrennungsmotoren unabhängig von Leistung
- WP-Aufstellraum: eigener Raum ohne Öffnung zu anderen Räumen (Ausnahme Tür); dichte, selbstschließende Türen; Lüftungsmöglichkeit
- In notwendigen Treppenhäusern oder allgemein zugänglichen Fluren: Aufstellung verboten
- WP ≤ 50 kW Antriebsleistung: meist weder genehmigungs- noch anzeigepflichtig
- Elektrisch betriebene WP: EVU-Zustimmung erforderlich (rechtzeitig beantragen)
- Anschlusswert WP-Heizanlage Ein-/Zweifamilienhaus: i. d. R. ≤ 6 kW

- **Aufstellungsmöglichkeiten WP (Tab. 4.26):**

| Aufstellraum | Feuerbeheizter Absorber WP | Kompression (Elektro) ≤ 50 kW | Kompression (Elektro) > 50 kW | Verbrennungsmotor ≤ 50 kW | Verbrennungsmotor > 50 kW |
|-------------|--------------------------|-------------------------------|-------------------------------|--------------------------|--------------------------|
| Heizraum | zulässig | zulässig | zulässig | zulässig | zulässig |
| Andere Räume | ≤ 50 kW: zulässig / > 50 kW: unzulässig | zulässig | unzulässig | unzulässig | unzulässig |
| Wohnungen | ≤ 50 kW: zulässig (Kältemittel Gruppe 1) / sonst unzulässig | zulässig | unzulässig | unzulässig | unzulässig |

- Abgase von Verbrennungsmotoren: eigene Schächte bis über Dach (doppelschalige Edelstahlrohre mit Schalldämpfer)
- Zählerkonzept bei separatem WP-Tarif: Haushaltszähler + WP-Zähler + ggf. dritter Zählerplatz für Tonfrequenz-Rundsteuerempfänger (TRE)
- Bei Nachrüstung mit bivalenter WP: Klärung Warmwasserbereitung nötig (Kessel im Sommer ungünstig; WP-WW im Sommer oft zu wenig Wärmeabgabe; dezentrale elektrische Durchlauferhitzer als Lösung erwägenswert)
- Taupunktunterschreitung in Verbrennungsmotoren vermeiden → Schwefelsäurebildung → Anlagenkorrosion

---

### Kraft-Wärme-Kopplung / Blockheizkraftwerk (Kapitel 4.2.6)

#### Grundprinzip KWK

- Konventionelle Kraftwerke: Wirkungsgrad ca. 38–40 %; Restwärme als Verlust an Umgebung
- KWK-Grundidee: Gleichzeitige Erzeugung von Strom und nutzbarer Wärme in einem Gerät → Gesamtwirkungsgrade 80–90 %
- Kraft-Wärme-Kälte-Kopplung (KWKK): Zusätzliche Kälteerzeugung aus der Abwärme (z. B. Absorptionskältemaschine)
- Primärenergieträger für Gebäude: Heizöl, Biodiesel, Erdgas, Biogas

#### Technologien im Überblick

**Gaskolbenmotoren (Viertakt-Otto):**
- Elektrischer Wirkungsgrad ca. 25 %; Gesamtwirkungsgrad 85–90 %
- Kleinstleistung derzeit ab 1 kWel

**Dampfexpansionsmaschinen (Clausius-Rankine):**
- Elektrischer Wirkungsgrad 8–15 %; fehlende Langzeitstabilität → wenig verbreitet

**Stirlingmotoren:**
- Verschiedene Bauformen; geringer Wartungsaufwand; geringe Schallemissionen
- Elektrischer Wirkungsgrad derzeit ca. 15 %
- Kleinstgeräte mit 1 kWel + integriertem Brennwertkessel verfügbar

**Mikrogasturbinen:**
- Ab 23–28 kWel verfügbar (Quellen: 23 kW / 28 kW); auch für mittlere Gebäude geeignet
- Elektrischer Wirkungsgrad: 24 % (klein) bis 30 % (groß)
- Gesamtwirkungsgrad: 83–86 %
- Aufbau: Verdichter + Brennkammer + Turbinenrad + Rekuperator + Generator
- Abgastemperaturen: 270 °C (mit Rekuperator) bis 680 °C
- Nachschaltbarer Dampferzeuger möglich (z. B. Krankenhäuser); hohe Heizwassertemperaturen → gut für Altbauintegration

**Gasturbinen (größere Anlagen):**
- Ab 500 kW bis über 5 MW; schlechtes Teillastverhalten

#### Blockheizkraftwerk-Klassifizierung

| Klasse | Elektrische Leistung |
|--------|---------------------|
| Nano-BHKW | 1–2,5 kWel |
| Mikro-BHKW | 2,5–20 kWel |
| Mini-BHKW | 20–50 kWel |
| Klein-BHKW | > 50 kWel |

#### Brennstoffzelle

- Elektrochemische Stromerzeugung aus Wasserstoff ohne mechanische Teile (geräuschlos)
- Aufbau: Anode + Kathode + Elektrolyt; Gleichstrom → Wechselrichter → Wechselstrom; Mehrere Zellen in Stack (Reihenschaltung) für ausreichende Spannung
- Abwärme über Kühlkreislauf für Heizzwecke nutzbar
- Wasserstoff im Reformer aus Erdgas/Methan/Methanol gewonnen; Reformer verbraucht ca. 20 % der eingesetzten Energie als Prozessenergie
- Schadstoffemissionen (NOx, CO) nur Bruchteil konventioneller Feuerung
- Klassifizierung nach Betriebstemperatur und Elektrolyt (Niedertemperatur- vs. Hochtemperatur-Brennstoffzellen)
- Leistungsbereiche: 0,5 kWel bis mehrere hundert kW

---

### Normen und Regelwerke (in diesem Teil)

- **DIN V 18 160** (Abgasanlagen Planung und Ausführung, Kennzeichnung, Reinigungsöffnungen)
- **DIN EN 13 384-1** (Berechnung lichter Schornsteinquerschnitt)
- **DIN EN 13 384** (Querschnittsbemessung Abgasleitungen LAS)
- **DIN 4705** (Bemessung Abgasanlage Brennwertkessel)
- **DIN 4102-4** (Materialien für feuerbeständige Schächte F 90)
- **DIN 4702-6** (Neutralisationsbehälter im Lieferumfang Brennwertkessel)
- **DWA-A 251** (Neutralisationsanlagenpflicht Kondensateinleitung)
- **DIN V 18 160-5** (Zugang zu Schornsteinmündung über Dach)
- **Muster-Feuerungsverordnung (MFeuVO)** (Abstände, Mündungshöhen, Reinigungsöffnungen)
- **FCKW-Halon-Verbotsverordnung** (Verbot FCKW-Arbeitsmittel ab 01.01.2000)
- **VDI 4640-2** (Erdsonden Entzugsleistungen)
- **VDI 4640-1** (Wärmeregime im oberflächennahen Untergrund)
- **DIN EN 15 316-4 / DIN EN 15 450** (Gesamtbilanz WP-Anlage inkl. Hilfsenergie)
- **VDI 2067** (Wirtschaftlichkeitsberechnung Wärmepumpen)
- **1. Bundesimmissionsschutzverordnung (BImSchV)** (Zulässige Brennstoffe Holzkessel)
- **KWK-Gesetz, EEG** (Förderung/Vergütung Kraft-Wärme-Kopplung)
