# Gebäudetechnik und Technischer Ausbau von Gebäuden — Teil 7
> Quelle: Gebäudetechnik und Technischer Ausbau von Gebäuden (buecher) · Seiten 281-320.

Dieser Abschnitt schließt Kapitel 4 über Wärme- und Kälteversorgungs­anlagen ab und führt in die Wärmeverteilernetze (Abschnitt 4.4) ein. Behandelt werden BHKW-Auslegung, Nahwärme, Fernwärme, Solaranlagen, Kälteerzeugung (Kompressions-, Sorptions-, Naturverfahren), Rohrleitungssysteme der Warmwasserpumpenheizung, Dämmvorschriften nach GEG sowie Raumheizflächen (Heizkörper, Konvektoren, Fußbodenheizung).

## Inhalt

### Brennstoffzellen-Systeme (Technologieübersicht)

Kompaktanlagen für Gebäude nutzen Erdgas als Brennstoff. Hauptproblem bleibt die Langzeitstabilität. Wartungsintervalle liegen bei ein bis zwei Jahren. Systemtemperaturen für Heizmittel betragen 70/55 °C, daher in Niedertemperatursystemen einsetzbar. Neben Einzelversorgung sind Nahwärmekonzepte und Vernetzung mehrerer Anlagen als „virtuelles Kraftwerk" denkbar.

Brennstoffzellen-Technologien nach Tabelle 4.27 (Diss. Seliger):

| Typ | Elektrolyt | Pel (kW) | Temp. (°C) | ηel (%) |
|-----|-----------|----------|------------|---------|
| AFC | Kalilauge | 10–100 | < 80 | 45–60 |
| PEM | Polymer | 0,1–500 | 10–120 | 35 |
| DMFC | Polymer (Direktmethanol) | 0,001–100 | 90–120 | 40 |
| PAFC | Phosphorsäure H₃PO₄ | < 10.000 | 200 | 38 |
| MCFC | Alkali-Carbonat-Schmelzen | 100.000 | 650 | 48 |
| SOFC | Oxidkeramisch | < 100.000 | 800–1000 | 47–60 |

### Auslegung von BHKW (Kraft-Wärme-Kopplung)

Die Dimensionierung eines Blockheizkraftwerkes ist die größte Herausforderung bei der Konzeption. Grundsätzlich gibt es zwei Auslegungsstrategien:
- **Wärmegeführt**: nach Heizlast/Wärmebedarfsstruktur — Überschussstrom wird eingespeist, Mangel aus dem Netz gedeckt
- **Stromgeführt**: nach Strombedarf/Stromverbrauchsgang — Überschusswärme in Pufferspeicher, Mangel durch Zusatzwärmeerzeuger

Reiner Inselbetrieb ohne Netzanschluss ist bei BHKWs in aller Regel ungünstig. Meistens ist parallele Erzeugung mit konventionellen Wärmeerzeugern notwendig. Die Mehrzahl der BHKWs wird wärmegeführt betrieben.

**Jahresdauerlinien** zeigen die typischen geordneten Heizlastprofile nach Gebäudetyp:
- Wohnanlage, Schulzentrum, Krankenhaus, Freizeitbad, Verwaltung, Nahwärme weisen je unterschiedliche Auslastungscharakteristika auf (Abszisse: 1.000–8.760 h/a, Ordinate: 10–100 % Leistung)

Bei Auslegung auf 25 % der maximalen Heizlast werden typischerweise rund 50 % der Jahresheizarbeit erbracht (bei 6.100 Vollbenutzungsstunden im Beispiel).

**Pufferspeicher für BHKWs**: Richtwert ca. 400 l je 10 kW thermischer Leistung (basierend auf Volllaststunde, Temperaturspreizung 30 K, 2/3 nutzbarem Volumen).

**Teillastauslegung nach Gebäudetyp** (Anteil an maximaler Heizlast):
- Mehrfamilienhäuser: 10–20 %
- Altersheime, Krankenhäuser, Kliniken, Hallenbäder: 30–40 %
- Hotels: 20–30 %
- Schulen mit Sporthallen, Gaststätten: 10–15 %
- Verwaltungsgebäude: 10 %
- Verwaltungsgebäude mit Kältebedarf: bis 40 %

**BHKW-Leistungsklassen**:
- Nano-/Mikro-BHKWs ab 1 kWel (1-Zylinder-Ottomotor, Stirlingmotor, Brennstoffzelle ab 0,5 kWel) — für Einfamilienhäuser
- Mini-BHKWs 2,5–50 kWel — für mittlere Gebäude
- Kompakt-BHKWs bis 400 kWel — anschlussfertig mit Schalldämmung
- Groß-BHKWs ab ca. 400 kWel

**Flächenbedarf Heizzentrale**: Bei 5,5 kWel ca. 4 m², bei 15 kWel ca. 6,5 m² (zuzüglich Fläche für Zusatzwärmeerzeuger und Wärmeverteilung).

**Aufstellungsanforderungen**: Abgasrohr über Dach, BHKW gekapselt oder schallgedämmt, ausreichende Zu- und Abluftführung.

Mehrere BHKW-Module bieten den Vorteil der Leistungsanpassung und Reserve bei Ausfall oder Wartung.

### Nahwärmekonzepte (Abschnitt 4.2.7)

Nahwärmeversorgung umfasst drei Bereiche:
1. Wärmeerzeugung
2. Rohrleitungsgebundener Wärmetransport
3. Wärmeübergabe am Verbraucher

Wirtschaftlicher Betrieb erfordert hohe Wärmeabnahmedichte (Bebauungsdichte). Besonders sinnvoll bei: KWK-Anlagen mit hoher Auslastung, solaren Langzeitspeichern, integrierten Energiekonzepten mit Umweltwärme oder Abwärmenutzung.

Typische Kombination Nahwärmeanlage (Abb. 4.105): Holzhackschnitzel, Spitzenkessel Erdgas, BHKW-Doppelmodul → Zweileiternetz mit Wärmeübergabestationen (indirektes System, Wärmetauscher je Gebäude). Alternativen: Holzpelletskessel nur Spitzenlast + BHKW Grundlast.

Solare Langzeitspeicher können Bestandteil eines Nahwärmekonzepts sein (Dreileiternetz mit Pelletskessel, Abb. 4.106).

**Nötige Analyseschritte**: Strom- und Wärme-/Kältebedarfsstruktur, geordnete Jahresdauerlinie für Wärme und Kälte.

### Fernwärmenetze (Abschnitt 4.2.8)

Neuanlagen: bevorzugt Heißwassersystem, Temperaturen bis 140 °C, maximal 180 °C. Netzdrücke im Vorlauf: 5–17 bar. Hoher Primärenergienutzungsgrad durch KWK-Einspeisung.

**Dreileiternetze**: führen neben Vor- und gemeinsamem Rücklauf eine separate Leitung für Gebrauchwarmwasser.

**Zweileiternetze**: Vorlauftemperatur darf auch in Sommermonaten 70 °C nicht unterschreiten, um ganzjährige Trinkwarmwasserversorgung zu gewährleisten.

**Trassenführung**: Möglichst in Grünstreifen von Verkehrswegen, Mindest-Erddeckung 60 cm. Verkehrslasten durch geeignete Ausbildung berücksichtigen. Markierung mit „FW". Ausdehnungsbögen, Kontroll- und Absperrschächte in ausreichenden Abständen.

**Kanalsysteme**: Als Fertigteilsysteme (U-förmige Hauben, rechteckig/rund/korbbogenförmig). Dehnungsfugen alle ca. 20 m. Erdüberdeckung 0,60–1,00 m. Gefälle zur Entwässerung.

**Kanalfreie Mantelrohrsysteme** (heute vorwiegend eingesetzt): Mediumrohr aus Stahl + Schutzrohr aus Kunststoff oder Faserzement, verbunden durch Hartschaum-Wärmedämmung. Überdeckungshöhe 0,5–1,5 m. Nicht mehr zugelassen: zement-/bitumengebundene Einbettungsmassen und Trockenschüttsysteme. Mantelrohrsysteme sind kostengünstiger als Kanalverlegung.

**Hausstation/Übergabestation**:
- Übergabestation oft Eigentum des Fernwärmeversorgungsunternehmens (FVU)
- Mindestens in verschließbarem Hausanschlussraum nach DIN 18 012
- Mindestraumabmessungen:
  - Breite: 1,80 m
  - Höhe: 2,00 m
  - Länge bis ca. 10 WE / 80 kW: 2,00 m
  - Länge bis ca. 30 WE / 200 kW: 3,50 m
- Ständig wirksame Lüftung direkt ins Freie erforderlich
- Raumtemperatur darf 30 °C nicht überschreiten
- Bodenentwässerung und Schwelle zum Schutz anderer Kellerräume
- Keine Nachbarschaft zu Schlafräumen (Geräusche)
- Kompaktstationen bis 100 kW in Schrankform möglich (alle Anlagenteile inkl. Wärmemessung, Regelung, Warmwasserbereitung)
- Anschlussleitungen: 0,60–1,00 m unter Geländeoberfläche, wasserdichte Rohrdurchführungen

**Indirekte Wärmeübergabe**: Wärmetauscher trennt Fernwärmenetz (hoher Druck, hohe Temperaturen) vom Heizungsnetz. Niedriger Rücklauf zum Fernwärmenetz wichtig für Effizienz.

**Direkte Wärmeübergabe**: Heizmedium bis in die Heizkörper — erfordert Hochdruckarmaturen. Rücklaufbeimischung reduziert Temperatur.

### Solare Kurz- und Langzeitspeicher (Abschnitt 4.2.9)

**Auslegungshinweise**:
- Kleine Solaranlagen für Einfamilienhäuser (50 % TWW-Deckung): ca. 5–6 m² Kollektorfläche/WE oder 1,5 m²/Person; Speichervolumen ca. 50 l/m² Kollektorfläche

Kollektoraufstellung (nach Fisch et al. 2001):
- Solare Heizungsunterstützung: 1/5 bis 1/7 der Wohnfläche als Kollektorfläche
- Südorientierung (20° Dachneigung): 30 % mehr Ertrag als West/Ost
- Verschattungsfreie zusammenhängende Südflächen > 100 m² empfohlen
- Große Kollektormodule 4–5 m² verwenden
- Vakuumröhrenkollektoren: 20–30 % höhere Erträge, aber teurer
- Verfügbare Dachfläche typisch 75–90 % der Bruttodachfläche
- Abweichung von Südausrichtung max. Süd-Ost/Süd-West bzw. 45°: Ertragsverlust max. ca. 10 %
- Dachneigung 20–50° (ab 15° möglich); optimale Neigung ca. 30°
- Fassadenintegration: 30–35 % geringere Solarstrahlung

Aufstellungswinkel nach Tab. 4.28:
| Anwendung | Orientierung | Neigung |
|-----------|-------------|---------|
| Ganzjährig TWW | Süd/Ost-Süd/West | 15–45° |
| Solare Kühlung | Süd ±15° | 30–40° |
| Nahwärme mit Langzeitspeicher | Süd ±30° | 20–50° |
| Luftheizkollektoren | Süd ±15° | 45–90° |

**Solare Jahreserträge**:
- Kleine Solaranlagen < 10 m²: 300–350 kWh/(m²a)
- Große Solaranlagen < 100 m²: 350–450 kWh/(m²a)

**Große Solaranlagen** (TWW-Bedarf > 3 m³/Tag, z.B. Mehrfamilienhäuser, Hotels, Seniorenwohnanlagen, Krankenhäuser, Wohnsiedlungen ab 30 WE):
- Solarer Deckungsanteil TWW: 50–60 %
- Kollektorfläche: 0,7–1 m²/Person, 0,02–0,03 m²/m² Wohnfläche
- Speicher: 0,05–0,06 m³/m² Flachkollektorfläche; 0,06–0,08 m³/m² Vakuumröhre
- Massenstrom: 10–15 kg/(h·m²) Kollektorfläche
- Jährlicher Ertrag: 300–450 kWh/(m²a)

**Solare Langzeitspeicher** — 3 Grundtypen (nach Fisch et al. 2001, Abb. 4.112):

**A — Tank-Wärmespeicher**:
- Ab 1.000 m³ (ab ca. 100 WE à 70 m² = 7.000 m² Wohnfläche)
- Temperaturen bis 95 °C (drucklos) / bis 120 °C (Druckspeicher)
- Schichtbeladung; Wärmespeicherkapazität 60–80 kWh/m³
- Unterirdische Stahlbetonbehälter; Grundwasserstand muss unterhalb der Speichertiefe liegen (Auftrieb!)
- 1,5–2,25 m³ Speicher pro m² Kollektorfläche

**B — Erdbecken-Wärmespeicher**:
- Ab 1.000 m³ umbautem Volumen; Temperaturen bis 80 °C
- Füllungen: Wasser, Kies-Wasser (60–70 % Kiesanteil), Erdreich-Wasser-Gemisch
- Flacher als Tank-Speicher; Kies-Wasser-Speicher 1,3–2× größer als Wasser-Tankspeicher, aber kostengünstiger
- Kiesfüllung Wärmespeicherkapazität 30–50 kWh/m³ (entspricht 1,3–2 m³ Wasseräquivalent)
- Direkte/indirekte Beladung möglich; Grundwasserstand unterhalb Speichertiefe nötig
- 2,5–4 m³ pro m² Kollektorfläche

**C — Erdsonden-Wärmespeicher**:
- Ab 20.000 m³ Speicherfeld energetisch und finanziell sinnvoll
- Vertikale oder schräge Erdsonden bis 100 m Tiefe
- Dämmung nur an Speicheroberseite; 2–3 m Deckschicht (Bepflanzung eingeschränkt)
- A/V des Speicherfeldes sollte niedrig sein; Sondenabstand 1,5–3 m
- Temperaturen bis 80 °C; Voraussetzung: kein Grundwasserfluss
- 4–6 m³ pro m² Kollektorfläche

**D — Aquifer-Wärmespeicher**:
- Natürlich vorkommendes, abgeschlossenes Grundwasserreservoir ohne/mit sehr niedrigem Grundwasserfluss
- Realisierte Projekte ab 20.000 m³; 2 Brunnenbohrungen erforderlich
- Bohrtiefe abhängig vom Aquifer; volumenbezogen kostengünstiger Speicher
- 4–6 m³ pro m² Kollektorfläche

Erdsonden- und Aquiferspeicher erfordern noch größere Volumina. Speicher mit zu geringer Temperatur für Heizzwecke können als Quellspeicher für Wärmepumpen genutzt werden. Kleinere Speicher (2–10 m³) als Kurzzeitspeicher einsetzbar (Pufferung über mehrere Tage).

### Nachhaltige Wärmeversorgungskonzepte nach Gebäudetyp (Abschnitt 4.2.10)

**Grundregel**: Versorgung aus dem Quartier zuerst prüfen (Abwärmenutzung KWK). Dann Heizlast aus Jahresdauerlinie ableiten, geeignetes System bestimmen.

**Wohngebäude**:
- Passivhaus-Standard: Nur-Luft-System mit Wärmerückgewinnung oder kombiniert mit WWPH
- Üblicher Mindeststandard: Brennwertkessel (Grundlast) + Niedertemperatur-Spitzenkessel + Solarthermie (Abb. 4.113)
- Solaranlage zielt auf 50 % solaren Deckungsanteil am TWW
- Verbesserung durch Elektrowärmepumpe oder BHKW möglich

**Schul- und Seminargebäude**:
- Passivhaus: ggf. nur RLT mit Nacherwärmung und Wärmerückgewinnung
- Holz (Hackschnitzel/Pellets) als CO₂-neutrale Grundlastheizung in Kombination mit Spitzenkessel sinnvoll
- Pelletskessel auf 70 % der maximalen Heizlast ausgelegt → Spitzenkessel erbringt nur geringe Jahresarbeit (Abb. 4.116)
- Photovoltaik bei großen Dachflächen interessant (Batteriespeicher oder Netzeinspeisung)

**Gesundheitswesen / Krankenhäuser**:
- Hoher Wärme- und Strombedarf; Wärme für Heizung, Küche, TWW, Desinfektion, ggf. Dampf
- Beispiel-Konfiguration (Abb. 4.117): Hackschnitzelanlage + BHKW-Doppelmodul (Grundlast) + 2 Niedertemperaturkessel (Spitzenlast) + Hochdruck-Dampferzeuger
- BHKW-Laufzeit ganzjährig; großer Teil des Stroms selbst genutzt, kleiner Teil Netzeinspeisung
- Alternative: Verbrennungsmotorwärmepumpe liefert 70–90 °C Temperaturniveau über Abwärmenutzung

**Freizeitbad / Schwimmbad**:
- Ganzjähriger Energie-Bedarf → BHKW mit langen Laufzeiten und kurzen Kapitalrückflusszeiten
- Beispiel: Gas-BHKW + Brennwert-Niedertemperatur-Kaskade (Abb. 4.120)
- Größere BHKW-Anlage mit 40 % Leistungsanteil ebenfalls denkbar

**Industriebetrieb**:
- Abwärme aus Produktionsprozessen für Gebäudeheizung nutzbar
- Beispiel: Elektrische Wärmepumpe monovalent ganzjährig für Heizen und Kühlen (Abb. 4.122)
- Wärmequelle im Heizfall: Produktionsabwärme; Wärmesenke im Kühlfall: Außenluft
- Fußbodenheizung/Betonkernaktivierung für hohe Jahresarbeitszahlen
- Primärenergiebilanz durch großflächige PV und Batteriespeicher weiter verbesserbar

### Kälteerzeugungsanlagen (Abschnitt 4.3)

Kälteerzeugung für Gebäude zur Verhinderung von Übertemperaturen und ggf. zur Entfeuchtung. Passive Methoden (thermische Speichermasse, Nachtauskühlung) zuerst prüfen.

Grundeinteilung Kühltechnik:
- **Ohne Kältemaschinen**: Oberflächennahe Geothermie (Erdsonden, Grundwasser, Oberflächenwasser), Verdunstungskühlung, DEC-Verfahren (Desiccative and evaporative cooling)
- **Mit Kältemaschinen**: Kompressionsverfahren (elektrisch) oder Sorptionsverfahren (thermisch, auch mit Abwärme oder Solarthermie — „solare Kühlung")

### Kühlung mit Kältemaschinen / Kompressionsverfahren (Abschnitt 4.3.1)

Kompressionsverfahren entspricht thermodynamisch dem Wärmepumpenkreislauf; Antrieb über elektrischen Verdichter.

**Kennzahlen**:
- EER (Energy Efficiency Ratio) = Kälteleistung Φ₀ / elektrische Leistung Pel
- ESEER (European Seasonal Efficiency Ratio) aus Teillastzuständen: 3 % × EER(100 %) + 33 % × EER(75 %) + 41 % × EER(50 %) + 23 % × EER(25 %)
- SEER (Seasonal Energy Efficiency Ratio) = Jahreskältearbeit QK / Elektroarbeit EK
- Gütegrad realer Kaltdampf-Kompressionsanlagen: 35–45 %
- Übliche EER bei realen Bedingungen: 2,5–3,5
- SEER-Werte: 3,5–4,8

**Bauarten und Systeme**:
- **Kaltwassersatz** (Abb. 4.124): anschlussfertige Einheit, außen/auf Dach aufgestellt; erzeugt Kaltwasser in geschlossenem Kreislauf; übliche Temperaturen 6 °C Vorlauf, 10–12 °C Rücklauf; bei Umweltenergie als Wärmesenke 14–16 °C Vorlauf
- **Splitgerät** (Abb. 4.125): direkte Kühlung, Kältemittel-Verdampfer im abzukühlenden Luftstrom, Kälteteil außen; mehrere Splitgeräte an einem Kälteteil = Multi-Split-Anlage (Abb. 4.129)
- **Indirekte Kühlung** (Abb. 4.126): Kälteträger Wasser oder Glykol-Wasser (Sole) im Sekundärkreislauf zu Kühldecken oder RLT-Wärmetauschern
- **Direktverdampfer** (Abb. 4.127): Verdampfer direkt in RLT-Zentralgerät; Verflüssiger außen oder auf Fortluftseite — günstigerer Gütegrad bei hohen Außentemperaturen (Temperaturdifferenz nach Carnot kleiner)
- **Rückkühlung mit Kühlturm** (Abb. 4.128): Kälteteil innen, Wärmeabfuhr über Kühlturm; trockene Kühltürme (kein Kontakt), nasse Kühltürme (Kontakt mit Wasser, deutlich höhere Leistung aber Wasseraufbereitung nötig, Schwadenbildung oft genehmigungspflichtig); Hybridkühltürme kombinieren beide Prinzipien
- **Free-Cooling-Betrieb**: bei ausreichendem Außenluftpotential wird Kältekreislauf abgestellt, Kaltwassererzeu­gung über natürliches Temperaturgefälle

**Adiabate Verdunstungskühlung**: Wasser in Abluft eingespritzt, verdampfendes Wasser entzieht Luft latente Wärme (Temperaturabsenkung ca. 2,5 K pro g Wasser/kg Luft); Zulufttemperaturen im Sommer ca. 20–24 °C erreichbar; Frischwasserbedarf kritisch, sinnvoll mit Regenwasserspeicher.

### Kälteerzeugung mit natürlicher Wärmesenke (Abschnitt 4.3.2)

Direktkühlung ohne Kältemaschinen setzt natürliche Wärmesenke voraus. Für Deckentemperierung: Wärmeträgertemperatur 16–20 °C; Oberflächentemperatur > 16 °C (Taupunktgrenze). Temperaturspreizung 3 K → Rücklauf 19 °C. Natürliche Wärmesenken: Grundwasser (10–14 °C), Oberflächenwasser, Erdreich ab 10–20 m Tiefe. Hilfsenergie: nur Umwälzpumpen.

**Grundwasserbrunnen**:
- Grundwasser ab ca. 10 m Tiefe mit ca. 10 °C konstant
- Zwei Methoden: direkte Erwärmung des Grundwasserleiters (Tauchsieder-Wärmetauscher + Solekreislauf) oder Entnahme/Wiedereinleitung über Förder- und Schluckbrunnen
- Ergiebigkeit nach hydrogeologischen Verhältnissen prüfen; Genehmigungspflicht
- Einleitung in öffentliches Kanalnetz nicht mehr zulässig
- Temperaturerhöhung des Untergrunds auf max. 6 K begrenzt und überwacht (geothermisches Monitoring)
- Brunnenbauarbeiten nur durch zugelassene Firmen
- Pendelbetrieb bevorzugt (Heizen im Winter via Grundwasser-Wärmeentzug, Kühlen im Sommer) — thermische Simulation für ausgeglichenen Wärmehaushalt empfohlen

**Erdkollektoren** (horizontal, Abschnitt 4.2.5 verwiesen):
- Verlegetiefe: 1,20–1,50 m
- Verlegeabstand: 0,5 m (wassergesättigter Sand/Kies) bis 0,8 m (trockener, nicht bindiger Boden)
- Rohrabstand 0,5–1,0 m
- Wärmeeintrag 10–40 W/m² je nach Bodenqualität
- Nicht überbauen, nicht versiegeln; Verlegung in Einzelgräben bevorzugt

**Erdwärmesonden** (vertikal):
- Bohrtiefe bis 100 m (manche Verfahren bis 400 m)
- Systeme: U-Rohrsonde, Doppel-U-Rohrsonde, Koaxialsonde; häufigste Anwendung: Doppel-U-Rohrsonde
- Rohrdurchmesser U-Rohr-Sonden: 25–32 mm; Außenabstand U-Rohr-Sonde: 50–70 mm
- Mindestabstand zwischen Sonden: 6 m
- Bohrlochverpressung mit Bentonit-Zement-Suspension für guten Wärmeübergang
- Spezifische Wärmeleistung: schlechter Untergrund 20 W/m, Kies/Sand wasserführend bis 55 W/m, Gneis 50–60 W/m
- Indirektes System mit Solekreislauf (Monoethylenglykol/Wasser) üblich; bei Abschaltung der Wärmepumpe: Direktkühlung möglich
- Übliche Temperaturen Direktkühlung: 16 °C Vorlauf, 18–20 °C Rücklauf

**Energiepfähle**:
- Bauteilintegrierte Rohrsysteme in Pfahlgründungen (Ortbeton-, Fertigbeton-, Stahlpfähle)
- Wirtschaftliche Nutzung ab ca. 6 m Pfahllänge; als Fertigteil besonders wirtschaftlich
- Spezifische Entzugsleistung nach Tab. 4.29:

| Untergrund | qE (1800 h/a) | qE (2400 h/a) |
|-----------|--------------|--------------|
| Schlechter Untergrund, trockenes Sediment | 25 W/m | 20 W/m |
| Normales Festgestein, wassergesättigtes Sediment | 60 W/m | 50 W/m |
| Festgestein mit hoher Wärmeleitfähigkeit | 84 W/m | 70 W/m |

**Sonderbauformen**: Schlitzwände, Grabenkollektoren, Spiralkollektoren als erdreichberührende Absorberelemente.

**Solare Kühlung** (elektrisch): Photovoltaik + Kompressionskältemaschine.

### Kälteerzeugung mit Sorptionsverfahren (Abschnitt 4.3.3)

Unterschied zum Kompressionsverfahren: mechanischer Verdichter wird durch thermischen Verdichter (Lösungsmittelkreislauf) ersetzt. Wärme aus Gasverbrennung, Abwärme oder Fernwärme treibt Prozess an. Lösungsmittelpumpe verbraucht wenig Energie.

**Absorptionsverfahren**: Zweistoffsystem (z.B. Lithiumbromid-Wasser oder Wasser-Ammoniak).
- Einstufiges Verfahren: niedrigere Wärmetauschgrade, Wärmezufuhrtemperatur 70–85 °C → geeignet für Motorabwärme aus KWK
- Zweistufiges Verfahren: höhere Wärmetauschgrade, höhere Eingangstemperat­uren (110–130 °C)
- Notwendige Warmwassertemperatur am Austreiber: 70–130 °C
- Wärmeverhältnis ζ = Kälteleistung / Heizleistung Austreiber: 0,6–0,83
- Bewertung nach DIN EN 18 599-7 über ζ und mittleren Teillastfaktor PLVav

Nennwärmeverhältnis ausgewählter Ab- und Adsorptionsanlagen (nach Tab. 4.30):
- H₂O-LiBr ≥ 200 kW: bei 90/75 °C Heizmedium, 27/33 °C Kühlwasser, 6 °C Kaltwasser → ζ = 0,69–0,73
- NH₃/H₂O: ζ = 0,52–0,64 je nach Temperaturkonfiguration
- H₂O/Silikagel-Zeolith-Adsorption: ζ = 0,34–0,63

**Adsorptionsverfahren**: periodischer Wechsel von Adsorption und Regeneration mit hochporösen hygroskopischen Feststoffen (Aktivkohle, Zeolith, Silikagel).
- Kleine Bauweise ab 4 kW Kälteleistung
- Wärmezufuhr ab 70–75 °C → geeignet für Solarwärme und Abwärme
- Reversibel betreibbar (auch Heizen möglich)

**DEC-System / Desiccant Cooling System** (Abb. 4.136):
- Solare Wärme trocknet Abluft über Sorptionsrad (Entfeuchtungsrad)
- Abluft bis Sättigungsgrenze befeuchtet → Temperaturabsenkung
- Zulufttemperatur 20–21 °C erreichbar bei rel. Feuchte Zuluft max. 60–65 %
- Geeignet für Nur-Luftanlagen; bei Luft-Wasserkombination mit Bauteilkühlung effizienter

**BHKW + Absorptionskältemaschine** (Abb. 4.134): BHKW-Abwärme speist Kältemaschine im Sommer — deutlich bessere BHKW-Auslastung, verbesserte Wirtschaftlichkeit; Heiz-, Strom- und Kältelast müssen abgestimmt sein.

### Wärmeverteilernetze — Warmwasserpumpenheizung WWPH (Abschnitt 4.4.1)

Die WWPH ist das mit Abstand am häufigsten verwendete System. Wärme aus dem Wärmeerzeuger wird über Wasser in Heizflächen transportiert (Vor-/Rücklauf).

**Temperaturgrenzen**:
- Maximale Vorlauftemperatur: 100–105 °C (Überdruck bis ca. 2,5 bar hebt Siedepunkt)
- Ab > 120 °C Vorlauf: Heißwasserheizung (Fernwärme)
- Heute bevorzugt: 45–70 °C Vorlauf (Niedertemperaturbereich)
- Historisch: 90/70 °C (ursprünglich für Schwerkraftheizung)

**Spreizungsvergleich und Heizkörpergrößen**: Bei Umstellung von 90/70 °C auf:
- 70/55 °C → Heizkörperfläche ca. 1,5-fach größer
- 60/50 °C → ca. 2-fach größer
- 55/45 °C → ca. 2,5-fach größer

**Ausdehnungsgefäß**: Geschlossenes System mit Stickstoffpolster-Ausdehnungsgefäß (Wasser dehnt sich bei Erwärmung von 0 auf 100 °C um 4,3 % aus). Bei großen Anlagen: kompressorgesteuerte Druckhaltesysteme.

**Umwälzpumpen**: Dimensionierung nach Druckverlust aus Rohrnetzberechnung + Massenstrom; Differenzdruckregelung für drehzahlangepassten, energieeffizienten Betrieb.

**Heizkurve**: Vor- und Rücklauftemperatur folgen mit sinkender Außentemperatur einer Kurve (nicht linear), wegen veränderter Anteile von Strahlung und Konvektion. Anlagenspezifische Einstellung erforderlich.

### Rohrleitungen für Warmwasserheizungen

**Stahlrohre**:
- Mittelschwere Gewinderohre nach DIN EN 10 255, unverzinkt; ab DN 32 nahtlose Stahlrohre
- Verbindungen: Schweißen; Verschraubungen nur an trennbaren Stellen (Armaturen)
- Weichstahlrohre (dünnwandig, kunststoffummantelt, DIN EN 10 305-3): Wandstärke 1,2–1,5 mm, in Ringen à 50 m; Verbindungen via Pressfittings; Schweißen unzulässig

**Kupferrohre nach DIN EN 1057**: Heute für Heizungsanlagen vorwiegend verwendet.
- Stangenrohr (5 m) oder Ringrohr (bis 50 m); manuelle Biegung möglich
- Verbindungen: Weichlöten mit Fittings; seit 1995 auch Pressfittings (Kaltverbindungen)
- Blanke Kupferrohre in Ringen: 6×1 bis 22×1 mm (AD×Wandstärke), 25–50 m
- Stangenrohre: 12×1 bis 367×3 mm
- GEG-konforme gedämmte Kupferrohre in Ringen: 12×1 bis 18×1 mm; in Ständen: 12×1 bis 54×2 mm

**Kunststoffrohre (VPE / PE-X)**:
- Betriebssicher bis 90 °C (kurzfristig 110 °C) bei 6–10 bar
- Abmessungen: 12×2 bis 63×8,7 mm (AD×Wandstärke)
- Großer Marktanteil: **Rohr-in-Rohr-Systeme** (Innenrohr VPE oder PB, gewelltes Außenrohr PE)
- Temperaturbedingte Längenänderung groß: 40 mm bei 5 m Rohrlänge und 40 K Temperaturdifferenz
- Sauerstoffdiffusion verhindern: Sauerstoffsperrbeschichtung

**Mehrschicht-Verbundrohre (Alu/PE-X)**: 3 Schichten (innen PE-X, Aluminium, außen PE-X); geringe thermische Längenänderung (< 5 mm bei 5 m/40 K); gut biegbar; Pressfitting-Verbindungen.

**Edelstahlrohre**: als Presssystem für Heizungstechnik verwendbar.

**Mischinstallation Kupfer + Stahl**: In geschlossenen Systemen kaum elektrolytische Korrosion (freier Sauerstoff wird bei erster Aufheizung ausgetrieben).

**Steigstränge**: Kupfer- oder Stahlrohre.

### Wärmedämmung von Rohrleitungen (GEG-Anforderungen)

Mindestdicken nach GEG Anlage 8, bezogen auf Wärmeleitfähigkeit 0,035 W/(m·K):

| Zeile | Art der Leitung | Mindest-Dämmdicke |
|-------|----------------|-------------------|
| 1 | Innendurchmesser ≤ 22 mm | 20 mm |
| 2 | Innendurchmesser 22–35 mm | 30 mm |
| 3 | Innendurchmesser 35–100 mm | gleich Innendurchmesser |
| 4 | Innendurchmesser > 100 mm | 100 mm |
| 5 | Wand-/Deckendurchbrüche, Kreuzungen, Verbindungsstellen, Verteiler | 1/2 der Anforderungen Zeilen 1–4 |
| 6 | Leitungen nach 31.01.2002 in Bauteilen zwischen beheizten Räumen verschiedener Nutzer | 1/2 der Anforderungen Zeilen 1–4 |
| 7 | Leitungen nach Zeile 6 im Fußbodenaufbau | 6 mm |
| 8 | Kälteverteilungs-/Kaltwasserleitungen RLT/Klimakälte | 6 mm |

Faustregel: Mindestdicke Dämmstoff ≈ Rohrdurchmesser → Gesamtdurchmesser ca. dreifach (Steigstränge/Hauptleitungen) oder ca. zweifach (Heizkörperanschluss-leitungen bis 8 m).

Typische Gesamtdurchmesser inkl. Dämmung:
- Steigstränge bis 4–6 Geschosse: DN 25 (1″) → Gesamtdurchmesser ca. 7–8 cm
- Horizontale Anschlussleitungen bis 8 m: DN 15–20 (½″–¾″) → ca. 3–4 cm

**Ausnahme von Dämmung**: In Daueraufenthaltsräumen darf auf Dämmung verzichtet werden, wenn Leitungen Bauteile verbinden, die diese Räume trennen, UND die Nutzer die Wärmeabgabe durch Absperreinrichtungen beeinflussen können (gilt im Einfamilienhaus; im Mehrfamilienhaus zwischen verschiedenen Nutzern nicht ohne Dämmung).

Rohrleitungsdämmung nach Tab. 4.32 (vereinfachte Zusammenfassung):
- Leitungen in unbeheizten Räumen, Keller, Außenbauteile, Schächte: 100 % der GEG-Anforderung
- Verteilleitungen für mehrere Parteien: 100 %
- Im Fußboden gegen Erdreich/unbeheizte Räume: 100 %
- Wand-/Deckendurchbrüche, Kreuzungen, Verteiler: 50 %
- Leitungen zwischen beheizten Räumen verschiedener Nutzer: 50 %
- Leitungen in beheizten Räumen eines Nutzers mit absperrbaren Geräten: keine Anforderung (aber Korrosionsschutz, Schall usw. trotzdem empfohlen)

Trinkwarmwasser-Leitungen (Tab. 4.33):
- Warmwasserleitungen und Stich­leitungen: 100 % in allen Gebäudetypen
- Warmwasserleitungen ohne Zirkulation/Begleitheizung in Wohnungen bis di 22 mm: keine Anforderung im Mehrfamilienhaus und EFH (aber im Nichtwohngebäude mit mehreren Nutzern 100 %)
- Wand-/Deckendurchbrüche etc.: 50 % in allen Typen

### Rohrleitungsführung für WWPH

Vier Varianten im Wohnungsbau (Abb. 4.140 A–D):
- **A**: Heizkörper unter Fenstern, untere Verteilung, Steigstränge + Anschlussleitungen im Schacht und Estrich
- **B**: Heizkörper unter Fenstern, zentrale Steigstränge (z.B. Treppenraum), Anschlussleitungen im Fußboden; günstig für Wärmemengenzähler je Wohneinheit
- **C**: Heizkörper unter Fenstern, Steigstränge dezentral an Innenwänden, Leitungen in Fußleistenkonstruktion
- **D**: Etagenheizung; Wärmeerzeuger im gleichen Geschoss, Anschlussleitungen im Estrich

In Skelettbauten: Steigstränge zentral im Schacht, horizontale Leitungen zwischen Deckenabhängung und Rohdecke (Abhängehöhe mind. 30–40 cm wenn auch Elektro und RLT). Alternative: Doppelboden (Konstruktionshöhe ab ca. 10 cm, Planungsentscheidung in früher Rohbauphase notwendig).

**Zweirohrsystem**: Jeder Heizkörper erhält Vorlauf gleicher Temperatur, Rücklauf zurück zur Zentrale. Parallele Schaltung. Klassisches System mit vertikalen Leitungen in Außenwänden nicht mehr empfohlen (Dämmaufwand + Wandschlitze an statische/wirtschaftliche Grenzen).

**Einrohrsystem**: Alle Heizkörper hintereinander an Ringleitung (Reihenschaltung). Wenige Wandschlitze. Leitungsführung in Fußbodenkonstruktion besonders geeignet. Rohrkreuzungen entfallen. Ab ca. 9 kW mehrere Ringleitungen je Heizebene notwendig.

Varianten Einrohrheizung (Abb. 4.143):
- **Zwangsumlaufsystem**: kein Abstellen einzelner Heizkörper ohne Unterbrechung des Kreislaufs — nicht empfehlenswert
- **Dreiwegeventilsystem**: Konstanter Umlauf auch nach Abstellen einzelner Heizkörper; einseitiger Anschluss möglich
- **Nebenschlusssystem**: Jeder Heizkörper erhält bedarfsgerechte Wassermenge; Drosselung/Abstellen einzelner Heizkörper möglich (Saugfittings, Regulier-T-Stücke)

Mit thermostatischen Heizkörperventilen sind Einrohrsysteme dem Zweirohrsystem gleichwertig. Einrohrsysteme erfordern genauere/aufwendigere Heizflächenberechnung.

**Temperaturbedingte Längenänderungen**: Ausgleichsbögen bei geraden Metallsträngen ab ca. 20 m, alternativ Kompensatoren. Kunststoffrohre: Maßnahmen mit Verleger absprechen.

### Raumheizflächen (Abschnitt 4.4.2)

Wärmeabgabe durch Konvektion oder Strahlung (immer parallel, Anteile unterschiedlich):

Überwiegend konvektiv: Warmluftheizgeräte, Konvektoren, Radiatoren/Plattenheizkörper, elektrische Schwachlast-Speichergeräte mit dynamischer Entladung.

Überwiegend durch Strahlung: Deckenstrahlungsheizungen, Fußbodenheizungen, Wandflächenstrahlungsheizungen.

Strahlungsheizungen: höhere Wandtemperaturen, physiologisch günstiger. Konvektionsheizungen: geringere Anlagekosten, schnelles Aufheizen, aber vermehrte Staubaufwirbelung.

**Leistungsgrenzen unter Behaglichkeitsbedingungen**:
- Deckensysteme Kühlung: bis 100 W/m²
- Deckensysteme Heizung: bis 40 W/m²
- Fußbodensysteme Kühlung: bis 40 W/m²
- Fußbodensysteme Heizung: bis 100 W/m²

**Temperaturschichtung**: Ziel < 2 K/m Raumhöhe. Konvektoren an Innenwänden erzeugen ungünstige Luftwalze (kalt unten, warm oben). Heizkörper unter Fenstern: Kaltluftströmung an Glasfläche abgefangen.

**VDI 6030 — drei Anforderungsstufen an Raumheizflächen**:
- **Stufe 1**: Nur Normheizlast decken, Behaglichkeitsdefizite bleiben; freie Anordnung
- **Stufe 2**: Heizfläche an kalter Umfassungsfläche oder unterem Fenster/neben Tür; Normheizlast decken
- **Stufe 3**: Vollständige Beseitigung der Behaglichkeitsdefizite:
  - Heizkörperlänge ca. gleich Fensterbreite (Fallluft auffangen)
  - Strahlungsasymmetrie im Heizfall < 3,5–5 K (nach ISO 7730)
  - Anforderungszone: Aufenthaltsbereich 1,0 m Abstand zu kalten Umfassungsflächen, 0,30 m zu inneren Grenzflächen
  - Normheizlast inkl. Aufheizreserve muss gedeckt sein

**Heizkörper vor Fenstern** (U < 1,0 W/(m²·K) des Fensters erforderlich):
- Strahlungsschutz fensterseitig (U-Wert ≤ 0,9 W/(m²·K)); Stahlblech-Strahlungsschirme mit Reflektionsschichten anerkannt
- Radiavektoren (Lamellen-Konvektoren zwischen wasserführenden Röhrenplatten), flachbauend im Rahmenbereich
- Unterflurkonvektor (nur EG möglich, da Schacht nötig)
- Estrichkonvektoren 7–10 cm Schachthöhe, ggf. mit Fußbodenheizung kombiniert

### Heizkörperbauarten

**Plattenheizkörper (Flachheizkörper)**: Marktanteil ca. 85 %; Stahlblech-Doppelplatten, glatt oder profiliert.
- Vorderseite: überwiegend Strahlung; übrige Flächen: Konvektion
- Bis zu 3 Platten hintereinander + Konvektorbleche zwischen Platten (erhöhen Konvektionsanteil)
- Strahlungswärmeanteile: 1 Platte ohne Konvektorbleche ca. 40 %, mit ca. 26 %; 2 Platten ohne ca. 21 %, mit ca. 14 %
- Bauhöhen ab 20 cm bis ca. 1,00 m (in 10-cm-Schritten); Baulängen bis 3,00 m (manche bis 6,00 m)
- Fertig lackiert, pulverbeschichtet bei 180 °C eingebrannt; dominante Farbe: Weiß

**Röhrenheizkörper (Stahlrohrradiatoren)**: 2–6-säulig; keine scharfen Kanten (kinderfreundlich).
- Bautiefen: 64, 101, 139, 177, 215 mm
- Bauhöhen: 190–2800 mm (normierte Abstufungen)
- Baulänge eines Gliedes: 46 mm; Außendurchmesser 25 mm
- Fertig lackiert; keine größeren Staubnischen

**Gussradiatoren (Glieder-Heizkörper)**: Hohe Korrosionsbeständigkeit, aber träge auf Regelimpulse; Glieder à 60 mm Breite.

**Stahlradiatoren**: Glieder à 50 mm Baulänge; aus Gliedern zusammengeschweißt; Grundanstrich bei Lieferung (Nacharbeiten auf Baustelle nötig).

Normierte Abmessungen Guss/Stahl nach DIN 4703-1 (Abb. 4.157):
- Bauhöhen: u.a. 350/500/600 mm (Guss) bzw. 350/600/900 mm (Stahl); Bautiefen: 70, 110, 160, 220 mm; Nabenabstand: Bauhöhe minus 80 mm (Guss) / 100 mm (Stahl)

**Kunststoff-Heizkörper (Polypropylen)**: Für Feuchträume/Gewächshäuser. Max. 80 °C Vorlauf, max. 2 bar; große Längenänderungen beachten; selten verwendet.

**Aluminium-Heizkörper**: Bessere Wärmeleitung als Stahl, kleiner bei gleicher Leistung, schnell regelbar, außenkorrosionsbeständig.

**Heizkörper-Mindestabstände** (Abb. 4.159, normgerechte Messung nach DIN EN 442):
- Bodenabstand: 110 ± 10 mm
- Wandabstand: 50 ± 2 mm

Heizkörpernischen: Wärmedurchlasswiderstand der Nischenrückwand muss mindestens dem der restlichen Außenwand entsprechen (besser größer, da im Heizkörperbereich höhere Temperaturdifferenz). Nischen heute selten.

Heizkörperverkleidungen: Leistungseinbußen 10–15 % (bei unzureichenden Öffnungen bis 30 %); Kompensation durch größere Heizflächen.

Für Konvektoren mit Lamellen: Abstand Heizkörperoberkante–Abdeckung auf 12 cm vergrößern; Bodenabstand 12–16 cm je nach Bautiefe empfohlen.

### Konvektoren

- Bestehen aus dicht mit Blechlamellen besetzten Rohren in schachtartigen Nischen; ausschließliche Wärmeabgabe durch Konvektion
- Vorteile: kurze Aufheizzeit, Abschirmung großer Fensterflächen (Wärmebänke), Einsatz zwischen Wand und Einbaumöbel
- Für NT-Systeme < 45–55 °C Vorlauf nur bedingt geeignet (Mindesttemperatur für freie Konvektion erforderlich)
- **Gebläsekonvektoren** (mit Ventilator): stark erhöhte Wärmeleistung, geeignet für selten genutzte Räume mit schnellem Aufheizwunsch; belegen nur ca. 30 % des Platzes eines gleichwertigen Radiators; Wechselstromanschluss nötig; Nachteil: Geräusch
- **Unterflurkonvektoren**: rinnenförmige Schächte mit Abdeckrost; nur im EG (wegen Schacht); gesamte Glasflächenlänge abschirmen; 8–12 cm hoch, 15–25 cm breit; optional mit Radialgebläse für raumthermostatische Steuerung; Gebläse = Stromanschluss nötig
- **Fußleistenkonvektoren**: ca. 20 cm hohe Blechelemente als Einrohrheizung; nur mit Nebenschluss/Dreiwegehahn empfehlenswert; schlechte Fensterabschirmung; Stellmöglichkeiten von Möbeln eingeschränkt

### Fußbodenheizungen

Rohrsysteme innerhalb/unterhalb Estrich, von Heizwasser durchflossen; Wärmedämmschicht zur Rohdecke zwingend.

**Eigenschaften und Grenzen**:
- Geeignet für nahezu alle Raumtypen in Gebäuden mit hohem Dämmstandard
- Wärmeabgabe überwiegend durch Strahlung (ideales Temperaturprofil, „warme Füße – kühler Kopf")
- Träges Regelverhalten (mineralische Estriche) → weniger geeignet für kurze/schwankende Nutzungszeiten
- Vorlauftemperaturen max. 60 °C → gut mit Wärmepumpen kombinierbar (wirtschaftliche Maximaltemperatur WP 50–60 °C)
- Fußbodentemperaturen: ca. 22–23 °C bei 0 °C Außentemperatur; ca. 25 °C bei tiefster Außentemperatur
- Grenzwert Daueraufenthaltsbereiche: 29 °C Fußbodentemperatur (physiologisch: Schwellungen verhindern)
- Grenzwert Randzonen: 35 °C nach DIN EN 1264
- In Altbauten: höhere Temperaturen erforderlich, ggf. Zusatzheizflächen
- Einzelraumregelung per Raumthermostat nach GEG vorgeschrieben

**Selbstregelungseffekt** (Tab. 4.34, Beispiel: Fußboden 25 °C, Raumluft 19 °C):
- Raumluft steigt von 19 auf 20 °C (+1 K) → Wärmeabgabe sinkt um ca. 17 %
- Steigt auf 21 °C (+2 K) → Abgabe sinkt um ca. 30 %
- Steigt auf 22 °C (+3 K) → Abgabe sinkt um ca. 50 %
- Steigt auf 25 °C (+6 K) → Abgabe sinkt auf 0 % (vollständiger Stillstand)

**In Küchen, Bädern, Toiletten**: hoher Stellflächenanteil → verbleibende Fläche als Heizfläche oft nicht ausreichend → Zusatzheizflächen vorsehen. In Schlafräumen: Möblierungsänderung berücksichtigen, örtliche Heizflächen günstiger.

**Frühe Planungsentscheidung**: Fußbodenheizung beeinflusst Treppenhöhen, Brüstungshöhen, Wandöffnungen, Fußbodenaufbau.

**Drei Grundtypen** (Abb. 4.164):
1. Rohrregister in Nassestrich eingebettet (beliebiger Rohrverlauf, anpassbar an Pfeiler/Aussparungen); Höhenlage im Estrich wärmetechnisch vernachlässigbar (< 1,5 K Ausgleich durch Betriebstemperatur)
2. Rohre auf gerillten Dämmplatten unterhalb Nassestrich (oft mit Wärmeleitblechen)
3. Rohre unterhalb Trockenestrich (Lastverteilschicht aus Span-/Gipskartonplatten)

Auch zur Raumkühlung einsetzbar. Varianten für Schwingböden (Turnhallen), aufgeständerte Doppelböden, Industrie- und Freiflächen verfügbar.

**Rohrmaterialien für Fußbodenheizung**:
- **Kupferrohre (EN 1057)**: bis d = 18 mm als Ringe; manuell biegbar; kunststoffummantelt wegen höherer Wärmedehnung als Beton; bei Gussasphalt-Estrich ohne Mantel
- **Stahlrohre**: gleicher Wärmeausdehnungskoeffizient wie Beton (keine Spannungen); Innenkorrosion gering (geschlossenes System); Edelstahl schützt vor Außenkorrosion in Feuchträumen; Montage aufwendig (Schweißen)
- **Kunststoffrohre (DIN 4726, PE-X)**: ca. 80 % Marktanteil (preisgünstiger); hoher Wärmeausdehnungskoeffizient; bis ca. 60 °C mit Nassestrichen fest verbindbar; oberhalb: Kompensationsmaßnahmen; Rückstellbestreben erfordert Befestigungseinrichtungen (Bandeisen, Baustahlgitter); PE-X mit Sauerstoffdiffusionssperre bevorzugt; Sekundärkreis-Trennung schützt Fußbodenheizung vor Korrosionsschlamm aus Hauptheizanlage
  - Besondere Anforderungen: keine wochenlange UV-Lagerung im Freien; Biegeradien und -temperaturen strikt einhalten; Bruch-/Knickstellen irreparabel (ganzer Strang ersetzen); Verschraubungen nur außerhalb Estrich und zugänglich; scharfkantige Unterlagen vermeiden; Sauerstoffdiffusion durch Wandung möglich (Korrosion an Kessel und Verteiler, Schlammablagerungen)
