# Gebäudetechnik und Technischer Ausbau von Gebäuden — Teil 8
> Quelle: Gebäudetechnik und Technischer Ausbau von Gebäuden (buecher) · Seiten 321-360.

Dieser Abschnitt behandelt den Abschluss von Kapitel 4 (Wärme- und Kälteversorgungs­anlagen) sowie den Beginn von Kapitel 5 (Raumlufttechnik). Themen: Fußbodenheizungs-Detailausführung (Estriche, Bodenbeläge, Dämmung), Decken- und Wandheizungen, thermische Behaglichkeit, Heißwasser- und Dampfheizung, Luftheizungen, Hallenbeheizung, Regelung von Wärmeversorgungsanlagen, Kälteverteilernetze, Aufstellräume für Wärmeerzeuger, elektrische Raumheizsysteme, offene Kamine, sowie Grundlagen der natürlichen und mechanischen Lüftung.

## Inhalt

### 4.4.1 (Fortsetzung) Warmwasser-Fußbodenheizung — Estrich und Ausführungsdetails

#### Druckprüfung und Rohrmaterialien
- Druckprobe bei Kunststoffrohren als Sichtkontrolle: Prüfen ob Wasser austritt; Prüfdruck mindestens das 1,3-fache des maximal zulässigen Betriebsdrucks; Angabe in Prüfprotokoll
- In frostgefährdeten Bereichen: nach Druckprobe verbleibt Wasser in den Rohren, da Rohrsysteme ohne Gefälle verlegt werden
- Kunststoffrohre mit Aluminium-Kernrohr (Mehrschicht-Verbundrohre): keine Sauerstoffdiffusion; geringe temperaturbedingte Längenänderungen; montagefreundlich, leicht zu biegen ohne Rückstellneigung

#### Rohrlängen und Heizkreise
- Leitungslängen sollen 100 m nicht überschreiten; entspricht Bodenheizfläche von 15–20 m²
- Größere Räume erfordern Aufteilung in mehrere Heizkreise
- Rohrabstände über 30 cm führen zu alternierenden Fußbodenoberflächen­temperaturen (Temperaturwelligkeit); Wärmeleitbleche wirken ausgleichend
- Jeder Raum erhält mindestens einen Heizkreis
- Verteiler mit Regelventilen: ca. 1 m breit; Nische im Gebäude ca. 12 cm tief, 80 cm hoch

#### Verlegevarianten (Abb. 4.165)
- Schneckenförmig (bifilare Verlegung): Temperaturunterschiede zwischen Vor- und Rücklauf weitgehend ausgeglichen; gleichmäßige Temperaturverteilung; Bogenmaß 90°
- Mäanderförmige Verlegung: Wärmegefälle von außen nach innen; verlegefreundlich; Bogenmaß 180°, kleinere Biegeradien
- Reversierende Mäanderanordnung: Vor- und Rücklauf nebeneinander; gleichmäßig temperierte Fläche
- Alle Systeme erlauben Randzone mit geringeren Rohrabständen (Randzonenheizung)

#### Tragender Untergrund
- Ebenheitstoleranzen nach DIN 18 202 einzuhalten
- Rohre auf Rohdecke (Wasser, Warmwasser, Kabel) müssen befestigt sein; Ausgleichsdämmung für ebene Verlegefläche
- Rohre nach DIN EN 1264-4: vertikale Abweichungen max. 5 mm; horizontale Abweichungen des Rohrabstands an Befestigungspunkten max. 10 mm (außer Bögen)
- Befestigungsabstände max. 50 cm empfohlen

#### Mineralische Estriche (Nassestriche)
- Heizestriche auf Zement- oder Calciumsulfat-Basis (Anhydrit); erforderliche Festigkeitsklasse ≥ 20
- Zementestrich — wärmebedingte Dehnung ca. 0,2 mm/m bei üblichen Temperaturunterschieden
- Bewegungsfugen in Zementestrichen: an Türdurchgängen, Randfugen, Einschnürungen (Pfeiler, Bodenabläufe)
- Empfehlungen für beheizte Zementestriche mit Stein- und Keramikbelägen:
  - Estrichflächen maximal 40 m² groß
  - Fugen in höchstens 8 m Abständen
- Fugenbreite mind. 10 mm; elastische Verfüllung; Abdeckung begehbar/befahrbar
- Scheinfugen: Kellenschnitte im frischen Estrich, 1/3 der Estrichdicke; bleiben offen; frühestens 28 Tage nach Estricherstellung kraftschlüssig mit Kunstharz schließen
- Fugenplan (Art und Anordnung) als Bestandteil der Leistungsbeschreibung durch Bauwerksplaner
- Anhydritestriche: Bewegungs- und Scheinfugen spielen untergeordnete Rolle; im Wohnungsbau wird weitgehend auf Bewegungsfugen verzichtet
- Bewehrungsmatten (nichtstatische Betonstahlmatten z.B. N 141, N 94; Baustahlgitter 50×50×2 mm) mindern Rissbreite; an Bewegungsfugen unterbrechen
- Aufheizprotokoll Nassestriche:
  - Zementestriche: Aufheizstart frühestens 21 Tage nach Erstellung
  - Anhydritestriche: frühestens nach 7 Tagen laut Hersteller
  - Starttemperatur 25 °C für 3 Tage halten
  - Dann maximale Vorlauftemperatur für weitere 4 Tage (oder bis Belegreife-Feuchtigkeitsgehalt erreicht)
  - Zu schnelles Aufheizen mindert Endfestigkeit durch gestörten Abbindevorgang

#### Gussasphaltestrich
- Verarbeitungstemperatur ca. 250 °C; sofort nach Erkalten begeh- und belegbar
- Estrichdicke 35–50 mm bei eingelegten Rohren; geringe Konstruktionshöhen
- Heizwasserleiter: blankes Kupferrohr 14 × 0,8 mm
- Dämmstoffe: nur hitzeresistente Materialien (Rippenpappe oder Wollfilz)
- Elastizität macht Dehnungsfugen überflüssig
- Geeignet für alle Oberbeläge; dicht gegen Wasser, Laugen, Säuren
- Maximale Verkehrslast: 500 kg/m²; schwerentflammbar (Baustoffklasse B1); schalldämpfend; alterungsbeständig

#### Trockenestrich
- Verwendung überwiegend bei Altbausanierung und Fertighausbau
- Vorteile: geringes Flächengewicht, geringe Bauhöhe, keine langen Wartezeiten, keine Baufeuchtigkeit
- Nachteile: höherer Wärmedurchlasswiderstand, geringe Eignung für starre Keramikbeläge
- Auf Bewegungsfugen kann i. A. verzichtet werden; ausreichend ebener Untergrund vorausgesetzt

#### Dämmmaßnahmen
- GEG-Anforderung: U der Bauteilschichten zwischen Heizfläche (UK Heizrohre) und Erdreich/Außenluft/Kalträumen max. 0,35 W/(m²K)
- Resultierend Dämmschichtdicken: ab ca. 66 mm (Polyurethan, λ = 0,025 W/(mK)) bis ca. 115 mm (Polystyrolhartschaum)
- Trittschalldämmende Materialien können gleichzeitig als Wärmedämmung dienen; Umkehrung nicht immer möglich
- Bei dicken Dämmschichten: Kombination aus Wärmedämmplatten (Typ WD) und Trittschallplatten (Typ T) empfohlen; Wärmedämmplatten oben
- Zusammendrückbarkeit beider Dämmschichten unter Belastung max. 5 mm gem. DIN 18 560-2
- DIN EN 1264-3 bis 4: Mindestwert Wärmeleitwiderstand der Dämmschicht: 0,75 (m²K)/W über beheizten Räumen, 1,25 (m²K)/W über unbeheizten Räumen
- Mindestdämmstoffdicke auch bei Geschosstrenndecken: 30 mm, besser 40 mm
- GEG stellt keine Anforderungen an Geschosstrenndecken zwischen beheizten Räumen gleicher Nutzung

#### Bodenbeläge für Fußbodenheizungen
- Grundsätzlich alle marktgängigen Bodenbeläge geeignet; Wärmeleitwiderstand beeinflusst Vorlauftemperatur und Regelverhalten
- Vor Verlegen elastischer und textiler Beläge: Heizestrich nach DIN 18 365 spachteln
- Kleber, Grundierungen, Spachtelmassen müssen als „für Fußbodenheizungen geeignet" gekennzeichnet sein
- Textile Beläge: max. 0,15 m²K/W; muss als „für Fußbodenheizung geeignet" ausgewiesen sein
- Thermoplaste (PVC) und Elastomere (Kautschuk): Eignung durch Hersteller auszuweisen
- Keramikbeläge Verlegemethoden:
  - Dünnbettverfahren gem. DIN 18 157 (2–4 mm Dünnbett); Unebenheiten nur bis 2 mm ausgleichbar
  - Dickbettmörtel 15–20 mm Dicke
  - Estrich-Vollmörtelbett: nur für kleine Flächen ohne Unterbrechung
  - Großformatige Platten oder Platten mit Rückseitenprofilierung: i. A. mind. 15–20 mm Mörtelbett
  - Bei Trockenestrich: Dämmschicht besonders druckfest; oft Mörteldickbett zur Kompensation geringer Biegesteifigkeit
- Holzbeläge auf Heizestrichen:
  - Nur bedingt geeignet (Quellen und Schrumpfen unvermeidlich)
  - Kleinformatige Elemente bevorzugt; Auslegungs-VL-Temperatur max. 55 °C
  - Verklebte Konstruktionen günstiger; max. Materialstärke 14 mm (Fertigparkett, Einzelstabparkett mit Nut+Feder)
  - Holzfeuchte bei Einbau im unteren Normbereich
- Schwingböden im Sporthallenbau: ohne Einschränkung mit Fußbodenheizung beheizbar

#### Abdichtungen in Feuchträumen
- Dichtungsbahnen müssen oberhalb der zu schützenden Register angeordnet werden
- Anschluss an Wandabdichtung oder mind. 15 cm über Oberkante Fertigfußboden an Wand hochziehen
- Randanschlüsse in Feuchträumen stellen generell Schwachstellen dar
- Bei mäßiger Beanspruchung (Spritz- und Putzwasser): bei Nassestrichen mit mind. 30 mm lastverteilendem Keramikbelag kann Estrichdicke ggf. auf 45–50 mm reduziert werden

#### Argumente für/gegen Fußbodenheizung
Für:
- Erhöhte Behaglichkeit; keine optisch störenden Heizkörper; raumhygienisch günstig (geringe Konvektion, keine Staubaufwirbelung); geringe Heizmitteltemperaturen (Vorteil bei WWPH/Wärmepumpe)

Gegen:
- Thermische Trägheit bei mineralischen Estrichen (langsame Anpassung)
- Fenster nur wenig abgeschirmt bei ungünstigen U-Werten
- Reparaturen bei Rohrschäden aufwendig
- Wärmeverluste nach unten trotz Dämmmaßnahmen relativ hoch
- Höhere Anlagekosten gegenüber statischen Heizungen

---

### 4.4.1 (Fortsetzung) Deckenheizungen

- Überwiegend im Nichtwohnungsbau eingesetzt; hoher Strahlungsanteil; geringere Heizmitteltemperaturen als punktförmige Heizkörper
- Begünstigen den Einsatz von Wärmepumpen (höhere Leistungsziffer bei geringerer Temperaturdifferenz)
- Rohrmaterial überwiegend Kupfer; auch Kunststoffsysteme; Aluminium als gut wärmeleitendes Material; Rohre mäanderförmig
- Kapillarrohrmatten: d = 3,4 mm; auf Gipskartondecken aufgelegt oder in Putz unter Betondecke
- Bauteilaktivierung (Einbau in Betondecke): Rohrdurchmesser 20–22 mm
- Systeme: Metallkassettendecken, Bandrasterdecken, Gipskartondecken, Putzdecken, Deckensegel, Streckmetalldecken
- Deckensegel: häufig als Teilaktivierung wegen geringer Investitionskosten; höherer Konvektionsanteil (freihängend) → geringere Behaglichkeit
- Streckmetalldecken: höherer konvektiver Anteil durch Perforation → höhere Heizleistungen, einfachere Teilbelegung
- Abhanghöhe: Deckensegel mind. 100 mm, geschlossene Heizdecken mind. 200 mm (herstellerabhängig)
- Geschlossene Deckenheizungen müssen mit Beleuchtungs-, Elektro- und Sprinklerplanung koordiniert werden (Deckenspiegelplan)
- Bauteilaktivierung: thermisch träge; eignet sich für thermisches Lastmanagement (Nachtauskühlung); ergänzbar durch Deckensegel oder statische Heizsysteme
- Rohre im Putz (dünne Kunststoffrohre): schnelles aktives Deckentemperierungssystem kombiniert mit thermischer Speichermasse
- Hydraulische Einbindung ähnlich Fußbodenheizung; oft Verteil- und Sammelleitungen statt zentraler Etagenverteiler
- Deckenheizung doppelt nutzbar: im Sommer Kühlung mit Kaltwasser möglich; Taupunktwächter (Kondensatschutz) sind Standard; Systemtemperatur Kühlung mind. 16 °C
- Anlagekosten erheblich über statischer Heizung

#### Wandheizungen
- Als besonders angenehm empfunden; konstruktive Ausbildung analog Fußbodenheizung (Wandputz oder Gipskarton statt Estrich)
- Geringe Verbreitung: meist nicht genügend freie Wandflächen (Stellflächen); Anbohren problematisch
- Außenwände mit Heizregistern: ausreichende Wärmedämmung R ≤ 0,9 m²K/W erforderlich
- Besonders bei Sanierung denkmalgeschützter Gebäude eingesetzt (verhindert Austrocknen von Bauteilen)

---

### 4.4.2 Temperaturbedingte Behaglichkeitskriterien

- Bevorzugte Temperatur im gemäßigten Klimabereich: +19–23 °C; Mittelwert bei sitzender Tätigkeit ca. +21 °C
- Strahlungswärme großer Flächen (Kachelofen, Flächenheizungen) vermittelt milde Wärme; auch bei niedrigerer Lufttemperatur als angenehm empfunden
- Je größer die Heizflächen, desto niedriger können die Oberflächentemperaturen sein
- Konvektiv transportierte Wärme (Warmluftheizungen) fördert Staubaufwirbelung, Keime, Pollen → „Sick-Building-Syndrom" bei verstärktem Auftreten
- Als unangenehm empfunden: zu kalter Fußboden (stark wärmeabeitender Belag, unbeheizte Räume darunter) oder zu warmer (überhöhte Temperaturen bei schlecht gedämmten Gebäuden)
- Große kalte Flächen (Verglasung mit geringem Wärmedurchlasswiderstand) durch darunter angeordnete Heizkörper kompensieren

---

### 4.4.3 Niederdruck-Heißwasserheizung (HWH)

- Vorlauftemperaturen ca. 150–190 °C; Betriebsdrücke ca. 6–16 bar (Dampfbildungsverhinderung)
- Ständige Überwachung oder Alarmvorrichtungen → höhere Investitions- und Betriebskosten
- Vorteil: kleine Rohrquerschnitte (hohe Temperaturen, große Spreizung) → günstig für langen Wärmetransport
- Einsatz vorwiegend bei Fernheizungen und weitverzweigten Wärmenetzen
- Heizkörper mit HW direkt: Oberflächentemperaturen über 100 °C; Armaturen müssen hohem Wasserdruck standhalten
- Praxis: angeschlossene Gebäude/Betriebe erhalten eigene Warmwasserheizung; Wärme via Wärmetauscher (Gegenstromapparat) transformiert

---

### 4.4.4 Niederdruckdampfheizung (NDH)

- Dampf mit Betriebstemperatur 100 °C, Drücke bis 0,5 bar; Kondensat fließt zum Kessel zurück
- Kessel muss unterhalb des tiefsten Heizkörpers liegen
- Nachteile: hohe Heizkörpertemperaturen; schlechte Regelbarkeit; bei milder Witterung Überhitzungs-/Abkühlungswechsel
- Keine Bedeutung mehr bei Neubauten

---

### 4.4.5 Luftheizungen

- Wasserbasierte Heizanlagen energetisch effizienter; Luftheizungen für Wohnungsbauten nur bei Passivhäusern mit minimalem Restwärmebedarf sinnvoll
- Zuluft in Wohnräume, Schlafzimmer und Aufenthaltsräume einblasen; Abluft über Küche, Bad, WC absaugen
- Luftmengenbilanz: ausgeglichener Lufthaushalt
- Abluft von Sanitärräumen und Küche muss ins Freie
- Wärmerückgewinnung bis ca. 90 % möglich
- Wärmeerzeuger: Heizkessel oder Wärmepumpen (Zulufttemperatur max. 40 °C)
- Bodenkanäle: Fußbodenaufbau mindestens 5–10 cm höher
- System bei hochgedämmten Gebäuden: geringe Übertemperatur der Zuluft; Ausblasstellung auch in Deckennähe möglich
- Zentrale Niedertemperatur-Luftheizung: auf ein- bis zweigeschossige Gebäude beschränkt
- Kanäle unbedingt zugänglich halten für periodische Reinigung
- Vorteile: schnelles Aufheizen
- Nachteile: Staubaufwirbelungen; Geräusch- und Geruchsübertragung; sorgfältige Planung von Leitungsführung, Schalldämpfern, Filtern nötig

#### Wand- und Deckenluftheizgeräte
- Typisch für Werkstätten, Lagerhallen, industrielle Flachbauten
- Kombination aus Rippenrohrheizkörpern und Ventilatoren
- Wärmeenergie aus Warmwasser, Heißwasser oder Dampf; Außenluftansaugung möglich
- Wandlufterhitzer: in ca. 3 m Höhe; horizontaler Weitwurf via steuerbare Weitwurfjalousien; Wurfweite bis 20–30 m; mehrere kleinere Geräte besser als wenige große
- Deckenluftheizgeräte: Luft ringförmig nach unten; Aufhängehöhe ca. 3–4 m; runde oder quadratische Luftverteilungsfläche; auch Wandmontage möglich

---

### 4.4.6 Hallenbeheizung und -temperierung

- Nutzung, Umgebungsqualität und bauphysikalische Qualität der Gebäudehülle maßgebend
- Bei Hallen mit mehr als 6 m Höhe: größerer Luftwechsel (z. B. 1,0 h⁻¹) anzunehmen
- Mindestlufttemperaturen in Arbeitsräumen nach Technischer Regel ASR A3.5:

| Körperhaltung | Leicht | Mittel | Schwer |
|---|---|---|---|
| Sitzen | +20 °C | +19 °C | — |
| Stehen/Gehen | +19 °C | +17 °C | +12 °C |

#### Infrarotstrahler (dezentral)
- Hellstrahler: Materialtemperaturen ca. 960 °C; hell strahlend; Energiequelle Strom oder Erdgas; Auffanghöhe mind. 4 m
- Dunkelstrahler: Heizröhre via Erdgasverbrennung auf ca. 600–650 °C; Abgasanschluss direkt ins Freie; Auffanghöhe mind. 3 m
- Vorteile beider: niedrige Investitionskosten, dezentrale Beheizung, schnelle Verfügbarkeit (kurze Aufwärmzeiten)

#### Dezentrale Lufterhitzer (Warmlufterzeuger)
- Unterhalb der Hallendecke oder an Stützen; Gebläse für Luftverteilung
- Direkt beheizt (Erdgas) oder indirekt (zentrale Warmwasserpumpenheizung, Zweirohrsystem)
- Geräte mit Außenluftanschluss und Wärmerückgewinnung möglich

#### Zentrale Temperierung
- Über zentrale RLT-Anlagen, Deckentemperierungssysteme (an WWPH) oder Fußbodentemperierung
- Industriefußbodenheizung: Rohre im Verbundestrich (geringere thermische Trägheit) oder auf unterer Bewehrung der Bodenplatte (ermöglicht Befestigungssysteme)
- Insbesondere bei Hochregallagern geeignet

#### Solare Luftvorwärmung (Solarwand/Sheddach)
- Außenwand als dunkler Absorber oder Sheddach als Glaskollektor
- Außenluft im Zwischenraum der Außenwand aufgewärmt; im Dachbereich gesammelt und zur zentralen RLT geführt
- Typischer Temperaturhub: 10–30 °C (abhängig von Einstrahlung, Luftmenge, Kollektorlänge)

#### Deckenstrahlungsheizung Halle
- Abgependelte warmwasserführende Stahlplatten; einzelne Bereiche können gezielt temperiert werden
- Überwiegend Strahlungswärme; keine Luftumwälzung
- Im Sommer auch zur Kühlung nutzbar: Kühlwasser mind. 16 °C

---

### 4.4.7 Regelung von Wärmeversorgungsanlagen

- GEG-Vorschrift: Zentralheizungen müssen mit selbsttätigen Einrichtungen ausgestattet sein zur Verringerung/Abschaltung der Wärmezufuhr sowie Ein-/Ausschaltung elektrischer Antriebe in Abhängigkeit von Außentemperatur (oder anderer Führungsgröße) und Zeit
- Witterungsabhängige Vorlaufregelung: zentrales Regelgerät steuert Motor eines 3- oder 4-Wege-Mischventils bzw. Brenner eines NT- oder Brennwertkessels
- Außenthermostate: Montage an Nordost- bis Nordwestfassaden; möglichst 3–4 m Höhe über Terrain; geschützt vor Bodentemperatur, direkter Sonneneinstrahlung, starkem Wind
- Bei größeren Objekten: Aufteilung in mehrere Heizgruppen mit separater Regelung (unterschiedliche Fassadenseiten, unterschiedliche Betriebszeiten, Raumheizsysteme)
- Thermostatventile: beinahe ausnahmslos für Einzelraumregelung; gleichen Fremdwärmeeinwirkung aus
- Thermostatventile hinter Verkleidungen oder Vorhängen: Fernfühler an geeigneter Stelle (Kapillarröhrchen verbunden)
- Rollstuhlgerechte Heizkörperventile: Bedienung in 40–85 cm Höhe
- Elektronische Heizkörperregler: gradgenaue Regelung; Zeitprogramme; Display; ggf. Netzbetrieb
- Spezielle thermostatische Ventile mit Fensterkontaktelement: bei offenem Fenster wird Widerstand am Fernfühler aufgeheizt → simuliert höhere Raumtemperatur → Ventil schließt Heizwasserzufuhr
- Nachtabsenkung ca. 6 K: günstig für Wärmebedarf
- Fußbodenheizungen mit mineralischen Estrichen oder Gusseisen-Radiatoren: träge Reaktion auf Regelimpulse
- Ab bestimmter Gebäudegröße: zentrale Gebäudeleittechnik (Bus-System) mit digitaler Regeltechnik; programmierbar, erweiterbar; adaptive Regelung möglich

#### Auslegungstemperaturen für Heizkreise (Tab. 4.36)

| Heizgruppe | VL (°C) | RL (°C) | ΔT (K) |
|---|---|---|---|
| Statische Heizflächen | 40–70 | 30–50 | 10–20 |
| Raumlufttechnik | 40–70 | 30–50 | 10–20 |
| Fußbodenheizung | 35–55 | 30–45 | 5–10 |
| Deckenheizung | 35–55 | 30–45 | 5–10 |
| Warmwasserbereitung | 65–85 | 45–65 | 15–20 |
| Luftheizer und Luftschleier | 60–80 | 40–60 | 15–20 |

- Warmwasserbereitung: thermische Desinfektion Trinkwarmwasser erfordert VL über 60 °C
- RLT-Heizregister: ab 35–40 °C VL-Temperatur auslegbar; niedrigere VL → größere Rohrregister → höherer Luftwiderstand
- Statische Heizflächen: VL > 40 °C

---

### 4.5 Kälteverteilernetze

- Transport von Kälte in Gebäuden: Luft-Kältemittelanlagen, Nurluftanlagen, Luft-Wasseranlagen

#### Luft-Kältemittelanlagen (Split-Anlagen)
- Kälteteil außerhalb, Verbindung via Kältemittelleitung (meist Kupfer bis 54 mm Durchmesser)
- Typische Rohrdurchmesser bei 4–28 kW Kälteleistung:
  - Saugleitungen: 6–10 mm
  - Flüssigkeitsleitungen: 12–22 mm
- Dämmung: schwerentflammbares oder nicht brennbares Material, ca. 10 mm
- Verlegung im Estrich möglich; zugängliche Verlegung in Deckenabhängungen und Schächten bevorzugt
- Druckverluste bei längeren Kältemittelleitungen mindern Kälteleistung (Hersteller gibt maximale Längen/Höhenunterschiede an)
- Druckbeaufschlagte Leitungen: Druckgeräteverordnung und Betriebssicherheitsverordnung
- Kondensatablauf für Kälteteile im Raum vorzusehen

#### Kaltwasserverteilung (Luft-Wasseranlagen)
- Hauptlasten für Wärme und Kälte über geschlossenes Wasserpumpensystem; Luftaustausch über RLT
- Geschlossener Kreislauf Zweirohrprinzip: Rohre, Pumpe, Ausdehnungsgefäß, Wärmetauscher
- Dreileiterprinzip: getrennte VL für Wärme und Kälte
- Vierleiterprinzip: getrennter Vor- und Rücklauf für Wärme und Kälte (z. B. bei Ventilatorkonvektoren mit Heiz- und Kühlfunktion)
- Typische Systemtemperaturen: 6 °C VL, 10–12 °C RL
- Grundwasserkühlung: z. B. 12 °C VL, 16 °C RL (bei 10 °C Grundwassertemperatur)
- Kälteverteilungs- und Kaltwasserleitungen: mind. 6 mm Dämmung (WLG 035) oder 9 mm (WLG 040)
- Primärleitung z. B. 8/14 °C; Bauteilaktivierung 16/19 °C; Wärmetauscher RLT 10/14 °C

---

### 4.6 Aufstellräume für Wärmeerzeugungsanlagen

Maßgebend: Muster-Feuerungsverordnung (MFeuVO)
- Begriff „Heizraum" gem. MFeuVO: Aufstellräume für Feuerstätten mit festen Brennstoffen, Gesamtnennwärmeleistung über 50 kW

#### Fünf Gruppen von Aufstellorten
1. Raumluftunabhängige Feuerstätten
2. Raumluftabhängige Feuerstätten bis 100 kW (Gas, Öl, feste Brennstoffe)
3. Raumluftabhängige Feuerstätten über 50 kW (Gas oder Heizöl)
4. Heizräume für Feuerstätten über 50 kW mit festen Brennstoffen
5. Aufstellräume für Wärmepumpen, BHKWs und ortsfeste Verbrennungsmotoren

#### Aufstellräume für raumluftunabhängige Feuerstätten
- Nur Gasfeuerstätten (wandhängend, bis ca. 27 kW; ausreichend für mehrere Wohnungen/Zweifamilienhäuser)
- Verbrennungsluft aus: LAS-System (Luft-Abgas-Schornstein); Ringspalt einer Abgasanlage; konzentrisches Doppelrohr aus Stahl max. 4 m Länge; Außenwandgeräte (eingeschränkte Zulassung)
- Aufstellung unzulässig: in Treppenräumen (außer Wohngebäude max. 2 Wohnungen); in notwendigen Fluren (Rettungswegen); in Garagen bei Oberflächentemperatur über 300 °C

#### Aufstellräume für raumluftabhängige Feuerstätten
- Kein Unterdruck durch Ventilatoren (RLT-Anlagen, Dunstabzugshauben)
- Ausgeschlossen: Treppenräume (außer max. 2 Wohnungen), notwendige Flure, Garagen
- Verbrennungsluftöffnung: mind. 150 cm² ins Freie (oder 2 × 75 cm²)

#### Raumluftabhängige Wärmeerzeuger bis 35 kW (in beheizten Räumen)
- Außenluftöffnung kann entfallen wenn:
  - Raum hat zu öffnende Fenster oder Außentür
  - Rauminhalt mind. 4 m³ je 1 kW Gesamtnennwärmeleistung
  - Beispiel: Küche 10 m² × 2,50 m = 25 m³ → max. Etagenkessel/Gasdurchlauferhitzer < 6,1 kW
- Lüftungsverbund mit anderen Räumen (mit Fenster/Außentür): Verbindungsluftöffnungen ≥ 150 cm²; fensterlose Räume (innenliegende Flure) nicht anrechenbar
- Abstand Feuerstätten von brennbaren Bauteilen/Einbaumöbeln: mind. 40 cm oder bis max. 85 °C an Bauteilen sichergestellt
- Schutzfläche vor Feuerungsöffnungen fester Brennstoffe: nach vorn mind. 50 cm, seitlich mind. 30 cm aus nichtbrennbaren Baustoffen
- Raumluftabhängige Feuerstätten dürfen nicht in Räumen mit absaugenden Ventilatoren aufgestellt werden (Abgasrücksauggefahr); Ausnahme: alternierende Schaltung

#### Aufstellräume über 100 kW Gesamtnennwärmeleistung
- Keine anderweitige Nutzung (außer Wärmepumpen, BHKW, ortsfeste Verbrennungsmotoren, Brennstofflager)
- Keine Öffnungen zu anderen Räumen (außer Türen); Türen dicht und selbstschließend
- Raum muss lüftbar sein (Fenster, Türen, Lichtschächte)
- Verbrennungsluftöffnung: mind. 150 cm² bei 50 kW + 2 cm² je weiteres kW; max. 2 Öffnungen; Gitter dürfen Querschnitt nicht verengen
- Bei Rauminhalt < 1 m³/kW: Querschnitt auf 2 gleichgroße Öffnungen aufteilen; obere nicht tiefer als 1,80 m; untere in Fußbodennähe
- Abgasleitungen BHKW/Verbrennungsmotoren/Sorptionswärmepumpen: eigene dichte Leitungen über Dach

#### Heizräume für feste Brennstoffe über 50 kW
- Mindestrauminhalt: 8 m³; lichte Mindesthöhe: 2 m (empfohlen 2,30–2,50 m)
- Keine anderweitige Nutzung (außer Brennstofflager, Wärmepumpen, BHKW, ortsfeste Verbrennungsmotoren)
- Keine unmittelbare Verbindung zu Aufenthaltsräumen (außer Betriebspersonalräume)
- Keine Verbindung zu Treppenräumen notwendiger Treppen
- Wände (außer nicht-tragende Außenwände), Stützen und Decken über/unter Heizraum: feuerbeständig
- Öffnungen in Wänden und Decken (nicht direkt ins Freie): mind. feuerhemmende, selbstschließende Abschlüsse
- Ein Ausgang ins Freie oder in normgerechten Flur; Türen in Fluchtrichtung aufschlagend
- Raumlüftung: obere + untere Öffnung je mind. 150 cm² ins Freie
- Abluftschächte für CO-Abführung (besonders bei festen Brennstoffen); neben Schornsteinen angeordnet und über Dach geführt
- VDI-Richtlinie 2050-1: Heizräume für feste Brennstoffe nicht oberhalb des Erdgeschosses
- Verbrennungsluft: 150 cm² bei 50 kW + 2 cm²/weiteres kW, minus 150 cm² für eine der Raumlüftungsöffnungen, plus ca. 20 % Zuschlag für Vergitterung

#### Allgemeine Anforderungen an Aufstellräume
- Lichte Raumhöhe mind. 2,30–2,50 m
- Heizöllagerung im Aufstellraum: bis 5000 l zulässig; mind. 1 m Abstand zu Heizkesseln (mit Strahlungsschutz reduzierbar)
- Lagerung pro Gebäude/Brandabschnitt in besonderen Räumen ab: Holzpellets > 10.000 l; feste Brennstoffe > 15.000 kg; Heizöl/Diesel > 5000 l; Flüssiggas > 16 kg Füllgewicht
- In Wohnungen: max. 100 l Diesel
- Bodenabläufe mit ölabscheidender Heizölsperre (Leichtflüssigkeitssperre) bei ölgefeuerten Anlagen
- Notschalter außerhalb des Heizraums für Öl- und Gasfeuerungen mit elektrischer Steuerung; Schalter mit Kontrolllämpchen, höher als Lichtschalter angeordnet und gekennzeichnet
- Gas-Hausanschlussleitungen: Hauptabsperrvorrichtung unmittelbar hinter Gebäudeeinführung
- Gasraum (ca. 5–10 m², ohne Fenster) falls Gaszähler nicht im Aufstellraum zulässig

#### Aufteilung Wärmeleistung (AMEV-Empfehlung)
- Bis 0,6 MW: 1 bis 2 Wärmeerzeuger, bevorzugt mit regenerativen Energien und/oder KWK
- Über 0,6 MW: 2 oder mehrere Wärmeerzeuger inkl. Grund- und Mittellastnutzung regenerativer Energien und/oder KWK
- Beispiel kleine Anlagen (≤ 0,6 MW) — 4 mögliche Varianten:
  1. 250 kW Pelletskessel
  2. 10 kW Erdgas-KWK Grundlast + 240 kW Erdgaskessel Spitzenlast
  3. 75 kW Pelletskessel Grundlast + 175 kW Heizölkessel Spitzenlast
  4. 250 kW Fernwärmeversorgung mit KWK-Anteil
- Wärmespeicher zur Abdeckung kurzfristiger Lastspitzen → Wärmeerzeugeranzahl reduzierbar

#### Dachheizzentralen
- Entlasten Kellerbereich (Notstrom-, Wasserdruckerhöhungs- und Abwasserhebeanlagen)
- Höhere nutzbare Geschossfläche, vermiedene Wannengründungen bei hohem Grundwasserstand
- Kein gebäudehoher Schornstein nötig; kurze Abgasstutzen über Dach
- Niedrigere Abgastemperaturen → höherer Nennwirkungsgrad der Kessel
- Besondere Anforderungen: Hebevorrichtungen für Kesseleinheiten; Schallschutzmaßnahmen; Raumhöhen 2,50–3,50 m; ab 350 kW zwei Notausgänge (ggf. zu zwei Treppenräumen); doppelwandige Rohrleitungen für ölbefeuerte Kessel

---

### 4.7 Elektrische Raumheizsysteme

- Steigender Anteil regenerativer Energie → Strom für Heizzwecke wird relevanter
- Unterteilung: direkte Raumheizsysteme (elektrisch → Wärme); indirekte (Kompressionswärmepumpe, nutzt Umweltwärme)
- Direkte Systeme: Primärenergiefaktor direkt abhängig von Stromerzeugung und Transport
- Sinnvolle Einsatzgebiete direkte Systeme:
  - Temporäre Beheizung (Ergänzungsheizung Niedrigenergiehäuser an sehr kalten Tagen)
  - Speicherheizung: Nutzung von Strom in Produktionsüberschuss-Phasen (Windenergie) oder Schwachlastphasen
- Diskontinuierliche Heizsysteme (Wärme zeitversetzt von Nacht auf Tag): Fußbodenheizungen mit großer Speichermasse, Speicherheizungen, gebläseunterstützte Speicherheizungen, Bauteilaktivierung
- Kontinuierliche elektrische Heizsysteme (gem. DIN EN 14 337): natürliche oder gebläseunterstützte Konvektoren, Flachheizkörper, Radiatoren/Widerstandsheizgeräte, Deckenstrahlheizungen, Infrarot- und Quarzheizstrahler, Fußbodenheizungen mit geringer Speichermasse, Wandheizungen

#### Einzel-Speicherheizgeräte (Nachtstrom-Speichergeräte, Tab. 4.37)
- Speicherkern auf ca. 600 °C erhitzt; wärmedämmend ummantelt
- Zwei Bauarten:
  - Statische Entladung: nicht steuerbare Wärmeabgabe; nur für untergeordnete Räume (Flure, Treppenhäuser)
  - Dynamische Entladung: thermostatisch gesteuerter Ventilator; Oberflächentemperatur i. A. 45–70 °C
- Maximale Oberflächentemperatur nach DIN EN 60 531: Vorderseite 70 °C; Rück- und Seitenwände 60 °C; Abdeckplatte 45 °C
- Ab ca. 1,5 kW: Gewichte ca. 40 kg/kW; Gehäuse und Magnesit-Speichersteine getrennt geliefert
- Anschlüsse: flexible Anschlussleitungen; Aufladestromkreis 230/400 V; Entladestromkreis (Gebläse); Verlegung im Rohr unter Putz empfohlen; Anschlussmöglichkeiten i. d. R. Rückseite unten rechts
- Abmessungen Bodenaufstellung (Tab. 4.37):
  - Standgeräte 1,25–9 kW: H 64–69 cm, B 60–150 cm, T 25–36 cm
  - Flachspeicher: H 50–68 cm, B 63–157 cm, T 16–19 cm
- Badezimmer: ggf. 2 kW-Flachkonvektoren als Direktheizung; EVU lässt max. 2 kW Direktheizungen zu
- Aufladesteuergerät: witterungs- und restwärmeabhängige Aufladeautomatik (misst Außentemperatur, berücksichtigt Restwärme)
- Entladesteuerung: Temperaturregler mit Fühler in 1,50 m Höhe über Fußboden (auf Putz oder in Unterputzdose)
- Messung Schwachlastverbrauch: Doppeltarifzähler oder zweiter Eintarifzähler

#### Elektrische Fußbodenspeicherheizung
- Speichermasse: schwimmender Estrich mit eingebetteten Heizkabeln; statische Entladung
- Maximal zulässige Oberflächentemperatur: ca. 29 °C
- Gesamtdicke Fußbodenaufbau: ca. 12–15 cm
- Starke Abhängigkeit von Oberbelag-Wärmeleitfähigkeit; Materialien mit guter Wärmeleitfähigkeit bevorzugen
- Tages-Nachladung erforderlich: EVU-Genehmigung prüfen
- Geringe Regelfähigkeit → ungünstig für Energieverbrauch

#### Elektrische Direktheizung
- Tagesstrom-Heizungen ökologisch auf Ausnahmen beschränken
- Zustimmung des zuständigen EVU erforderlich (außer: bewegliche Geräte bis 2 kW je Haushalt; Wärmestrahler in Bädern/auf Terrassen bei kurzzeitigem Betrieb)
- Schnellheizer (Bad/Gäste-WC): bis 2 kW, Steckeranschluss; automatischer Frostschutz, 24h-Schaltuhr
- Beheizung Außentreppen/-rampen: ca. 200 W/m² Heizleistung; Temperatur- und Feuchtesensoren empfohlen; Mindestüberdeckung Heizkabel 3 cm
- Dachrinnenheizung mit Heizbändern: 40–70 W pro m Rinne; in Fallrohren bis ca. 1 m unter Geländeoberkante (frostfreie Tiefe)
- Selbstregelnde Heizbänder: Widerstand steigt mit Temperatur (Kohlenstoffpartikel thermisch ausgedehnt → geringerer Strom); Parallelschaltungsprinzip → beliebiges Ablängen möglich
- Auch als Rohrbegleitheizung einsetzbar (ersetzt Zirkulationsleitungen inkl. Umwälzpumpe)

---

### 4.8 Offene Kamine

#### Allgemeines
- Offene Kamine nur gelegentlich betreibbar; nicht als ausschließliche Wohnraumheizung zulässig
- Grenzwerte für Staubemissionen und Kohlenmonoxid gem. BundesemissionsschutzVO
- Herstellerbescheinigung (Neuanlagen) oder Messung (Altanlagen) erforderlich
- Aufstellung unzulässig: in allgemein zugänglichen Fluren; in Treppenräumen (außer Wohngebäude max. 2 Wohnungen)
- Errichtung genehmigungsfrei (sofern keine tragenden Bauteile betroffen); Bezirksschornsteinfegermeister prüft bei Rohbauabnahme und Gebrauchsabnahme

#### Offene Kamine ohne Feuerraumtür
- Feuerraum mit wärmspeichernder Schamotte oder dicken Gussplatten ausgekleidet
- Feuerraumöffnung zu Raumfläche ca. 1:50–70
- Feuerberührte Teile rückseitig mind. 10 cm Wärmedämmung; max. 85 °C an umgebenden Bauteilen
- DIN EN 13 229: pro m² Feuerraumöffnung mind. 360 m³/h Luftdurchsatz (= 6 m³/min); bei gleichzeitiger anderer raumluftabhängiger Feuerstätte erhöht auf 540 m³/h
- Beispiel: Feuerraumöffnung 80×50 cm → 2,4 m³/min bzw. 40 l/s
- Verbrennungsluft-Kanalquerschnitt (überschläglich für nicht zu lange Kanalstrecke): mind. 10×10 cm
- Verbrennungsluft nicht aus Heizräumen oder Brennstofflagerräumen entnehmen
- An eigenen Schornstein anzuschließen
- Absperrklappe am Zuluftkanal (nur bei Kaminnuztung geöffnet); Rauchklappe für Nichtbenutzung
- Brennstoff: nur naturbelassenes Scheitholz (BundesemissionsschutzVO)
- Schlechter thermischer Wirkungsgrad

#### Offene Kamine mit Heizeinsatz (selbstschließende Feuerraumtür)
- Doppelwandiger registrierter Heizeinsatz; Schamotteboden; selbstschließende Tür aus hochfeuerfestem Glas; Drosselklappe im Rauchfang
- Im Doppelmantel: Luft wird erwärmt und oben mit 70–100 °C in Raum entlassen
- Wirkungsgrad: mind. 60 % (bis 5× höher als offener Kamin ohne Tür)
- Abstände zu brennbaren Baustoffen: seitlich ≥ 30 cm, nach oben ≥ 50 cm
- Mehrfachbelegung Schornstein: bis 3 Kamine mit Nennwärmeleistung je max. 11 kW erlaubt
- Brennstoffe: Holz, Holzbriketts, Braunkohle- und Steinkohlebriketts
- Zweikreis-Frischluftsystem: Raumluft als Verbrennungsluft; gleiche Menge Frischluft von außen erwärmt in Raum → Lufterneuerung; Zuluftkanal ≥ 200 cm²
- Umluftsystem: Raumluft in Heizkammer erwärmt; Verbrennungsluft über Frischluftkanal; Raum muss mind. ein Fenster aufweisen und ≥ 4 m³/kW Kaminwärmeleistung aufweisen

#### Kaminkassetten
- Nachtrüstung offener Kamine möglich; doppelwandiger Einsatz aus Stahl oder Gusseisen
- Raumluft konvektionell im Doppelmantel erwärmt; selbstschließende Feuerraumtüren
- Wirkungsgrade bis 85 % (Hersteller); Brennstoffe: Holz, Holzbriketts, Torf, Braunkohlebriketts

#### Kaminöfen
- Mobiler Gussofen; Aschekasten; kostengünstiger als ortsfeste Kamine
- Bauart 1: selbstschließende Tür → Mehrfachbelegung Schornstein möglich
- Bauart 2: auch bei offener Tür betreibbar → eigener Schornstein erforderlich
- Wirkungsgrad bis zu 89 %; Ausführungen auch für Holzpellets (mit automatischer Beschickung)

#### Kachelöfen
- Nicht standardisiert; handgefertigt; Standardkacheln 22×22 cm
- Grundkachelofen (Kachelgrundherd): Feuerraum aus Schamotte + gemauerte Heizgaszüge; Wärmeabgabe über 12–16 h; Gewicht 600–2000 kg; Heizleistung ca. 500–800 kW pro m² Ofenoberfläche; Boden-/Wandabstände 12–15 cm
- Brennstoffe: Holz, Braunkohlen- und Steinkohlenbriketts
- Warmluft-Kachelofen: Heizeinsatz aus Guss/Stahl + Nachheizkasten; Luftzwischenraum 8–17 cm um Kachelwand; Warmluft tritt oben aus; seitlich an raumtrennende Wände angebaut; Beschickung über relativ große Gusseisentür (auch für Austausch Heizeinsatz); Beschickung von Flur aus anzustreben

#### Brennstoffe
- Holz CO₂-neutral; Wassergehalt frisch geschlagenes Holz ca. 50 Gew.-%; geeignet: 15–20 Gew.-%
- Holz 2–3 Jahre trocken lagern; Keller ungeeignet (Schimmel); regengeschützte Lagerstätte im Freien planen (Garage, kragende Außentreppe)
- Meterholz aus Forstwirtschaft: 25–33 cm Scheite
- Nadelholz: harzreicher, schnellere Verbrennung mit Funkenbildung, geringeres Glutbett
- Unzulässig: lackiertes/imprägniertes Holz, Holzwerkstoffe (Spanplatten)
- Feste schwarze Brennstoffe (Kohle): nur in Kaminen mit geschlossenem Feuerraum erlaubt

---

### 5.1 Natürliche Lüftung

- Natürliche Lüftung: Luftaustausch durch Fensterlüftung, Schächte oder andere Öffnungen; entsteht durch Winddruck und Thermik
- „Infiltration"/freie Lüftung: ungewollte Luftdurchströmung durch Fugen und undichte Stellen der Gebäudehülle
- Maschinelle/erzwungene Lüftung: Raumlufttechnische Anlagen (RLT) fördern, bereiten auf und verteilen Luft
- Grenzen natürlicher Lüftung: Standort im städtebaulichen Kontext, Windgeschwindigkeiten, Schallemissionen, Gebäudestruktur/Raumtiefen, Thermik im Gebäude

#### Windumströmung von Gebäuden
- Wind durch barometrische Druckunterschiede der Atmosphäre; instationäre turbulente Luftströmung
- Reibungsschicht (Höhe): 250–270 m bei ebenem Gelände bis 500–520 m bei dichter Stadtbebauung
- Geschwindigkeitszunahme über die Höhe nach Exponentialgesetz; Exponent 1/7 bei ebenem Gelände, bis 2/5 bei dichter Stadtbebauung

#### Windgeschwindigkeiten (Auswahl DIN 4710)
Mittlere Windgeschwindigkeit in m/s ausgewählter Standorte:

| Stadt | Jan/Jul | N | O | S | W |
|---|---|---|---|---|---|
| Bremerhaven | Jan | 4,4 | 4,0 | 4,4 | 8,3 |
| Bremerhaven | Jul | 4,6 | 3,4 | 3,6 | 6,1 |
| Hamburg | Jan | 3,0 | 4,3 | 4,1 | 5,4 |
| Hamburg | Jul | 2,2 | 3,1 | 3,0 | 3,9 |
| Essen | Jan | 3,2 | 3,5 | 3,7 | 6,6 |
| Essen | Jul | 2,5 | 3,0 | 2,3 | 3,7 |
| Passau | Jan | 0,7 | 1,8 | 0,8 | 2,6 |
| Passau | Jul | 1,0 | 1,5 | 1,2 | 2,1 |
| Hof | Jan | 3,0 | 4,2 | 3,8 | 5,2 |
| Hof | Jul | 2,8 | 2,2 | 2,5 | 3,4 |

- Thermischer Auftrieb verursacht Strömung im Gebäude (Temperaturunterschied Innen/Außen)
- Ausreichende Querlüftung „über Eck" gilt als ausreichend; Lüftung über Treppenräume gilt nicht als ausreichend

#### Natürliche Lüftung in Arbeitsräumen (Arbeitsstättenrichtlinie ASR 3.6)
- Systeme freier Lüftung:
  - System I: einseitige Lüftung mit Öffnung in einer Außenwand
  - System II: Querlüftung mit Öffnungen in gegenüberliegenden Außenwänden oder Außenwand + Dachfläche
- CO₂-Konzentration max. 1000 ppm anstreben (Tab. 5.4):
  - < 1000 ppm: keine weiteren Maßnahmen
  - 1000–2000 ppm: Lüftungsverhalten verbessern, Lüftungsplan aufstellen
  - > 2000 ppm: weitergehende Maßnahmen (verstärkte Lüftung, Personenzahl reduzieren)
- Mindestöffnungsfläche (Tab. 5.3) nach ASR 3.6:

| System | Max. Raumtiefe | Für kontinuierliche Lüftung [m²/Person] | Für Stoßlüftung [m²/10 m² GF] |
|---|---|---|---|
| I einseitig | Raumtiefe = 2,5 × h (max. 10 m bei h > 4 m) | 0,35 | 1,05 |
| II Querlüftung | Raumtiefe = 5,0 × h (max. 20 m bei h > 4 m) | 0,20 | 0,60 |

- Luftgeschwindigkeit im Querschnitt: System I = 0,08 m/s; System II = 0,14 m/s
- Personendichte in Arbeitsräumen mit Publikum: 0,2–0,3 Personen/m²
- Empfohlene relative Luftfeuchtigkeit (Tab. 5.5 nach ASR 3.6):
  - +20 °C: 80 %; +22 °C: 70 %; +24 °C: 62 %; +26 °C: 55 %

---

### 5.2 Terminologie, Begriffe und Kennzeichen für Raumlufttechnische Anlagen

- RLT ist Oberbegriff für Lüftungssysteme; „kontrollierte Wohnungslüftung" für Wohngebäude
- Luftarten-Tabelle (Tab. 5.6):

| Bezeichnung | Abkürzung (dt.) | Abkürzung (en.) | Farbe | Definition |
|---|---|---|---|---|
| Außenluft | AUL | ODA | Grün | Unbehandelte Luft, von außen |
| Zuluft | ZUL | SUP | Rot | In behandelten Raum eintretend oder nach Behandlung |
| Raumluft | RAU | IDA | Grau | Luft im behandelten Raum |
| Überströmluft | ÜBS | TRA | Grau | Raumluft, die von einem in anderen behandelten Bereich strömt |
| Abluft | ABL | ETA | Gelb | Aus behandeltem Raum abziehend |
| Umluft | UML | RCA | Orange | Abluft, der Anlage wieder zugeführt und als Zuluft verwertet |
| Fortluft | FOL | EHA | Braun | Ins Freie strömend |
| Sekundärluft | SEK | SEC | Orange | Aus Raum entnommen und nach Behandlung demselben Raum wieder zugeführt |

- Symbole für Zeichnungen nach DIN EN 12 792
- Verschiedene Darstellungstiefen: stark vereinfachte Schemen (Vorplanung) bis Konstruktionszeichnungen
- BIM: zukünftig dreidimensionale Planung für alle Bereiche

---

### 5.3 Lüftung von Wohnungen

- Aus hygienischen und bauphysikalischen Gründen: belastete Luft (Gerüche, Wasserdampf, CO₂, Schadstoffe) abführen und ersetzen
- Nennlüftung (bauphysikalisch): mind. 0,5–1,0-facher Luftaustausch/Stunde; GEG-Anforderung: mind. 0,5/h, max. 1,0/h; verhindert Schimmelbildung
- Bedarfslüftung (hygienisch): empfohlener Luftwechsel:
  - 0,5–1,0 /h in Wohn-, Aufenthalts- und Schlafräumen
  - 4–5 /h in innenliegenden Sanitärräumen
  - 0,5–25 /h in Küchen (stoßweise Belastung)

#### Fugenlüftung
- In Neubauten nicht mehr verlässlich (nahezu luftundurchlässige Fenster)
- DIN 12 207: Klasse 2 bis zu 2 Vollgeschossen; Klasse 3 bei mehr als 2 Vollgeschossen (gem. GEG)

#### Lüftungseinrichtungen (Schächte, Kanäle, Ventilatoren)
- Obligatorisch in einigen Bundesländern; in Betracht kommen u. a.: kleine Küchen (< 8 m²), fensterlose Kochni­schen, einseitig orientierte Wohnungen
- Fensterlose Bäder und Toilettenräume nur zulässig wenn wirksame Lüftung gewährleistet

#### Lüftungssysteme
- Freie Lüftung: Querlüftung durch Fugen/Außenluftdurchlässe; Schachtlüftung durch thermischen Auftrieb
- Ventilatorgestützte Lüftung:
  - Abluftsystem: Zuluft durch Fugen/Außenluftdurchlass; Abluft maschinell als Fortluft abgeführt
  - Zuluftsystem: aufbereitete Luft unter Überdruck eingeblasen; Abführung als Fortluft über Fassade
- Zu- und Abluftsysteme mit Wärmerückgewinnung: höchste Energieeffizienz

#### Ventilatorgestützte Zu- und Abluftanlagen (Wohnhäuser)
- Mechanische Lüftung mit Wärmerückgewinnung: Abluft im Plattenwärmetauscher in Kontakt mit Zuluft; mind. 80 % Rückwärmegrad; Geräte bis 90 % auf dem Markt
- Passivhäuser: bis 90 % Rückwärme
- Abluft aus Räumen mit Feuchte/Gerüchen (Bad, WC, Küche); Zuluft in Wohn-/Schlafräumen
- Luft-Volumenstrom: 20–40 m³/(h·Person); Normalvolumenstrom Heizperiode 30 m³/(h·P); höherer Volumenstrom 40 m³/(h·P) in Übergangszeit
- Ausgeglichener Luftwechsel: 0,4–0,7 h⁻¹ durchschnittlich
- Gerät (Einzel­familienhäuser): ca. Kühlschrankgröße; Aufstellung Dachboden, Wohnebene oder Keller; innerhalb gedämmter Gebäudehülle bevorzugt; Kondensatableitung ins Abwassersystem
- Erdwärmetauscher für Luftvortemperierung: Winter vorerwärmt, Sommer vorgekühlt
- Achtung bei offenen Feuerstätten/raumluftabhängigen Gasfeuerstätten: kein Unterdruck im Lüftungsbereich (CO-Gefahr); Abstimmung Anlagenhersteller + Schornsteinfegermeister unerlässlich
