# Gebäudetechnik und Technischer Ausbau von Gebäuden — Teil 9
> Quelle: Gebäudetechnik und Technischer Ausbau von Gebäuden (buecher) · Seiten 361-400.

Dieser Teil behandelt Kapitel 5 "Raumlufttechnik" — konkret: Symbole und Abkürzungen für raumlufttechnische Anlagen (nach DIN EN 12 792 und DIN 1946-6), Wohnungslüftungssysteme, Einzel- und Zentralentlüftungsanlagen, sowie den umfangreichen Abschnitt zu Raumlufttechnischen Anlagen (RLT) einschließlich Glasdoppelfassaden, Luftqualität, Raumtemperaturen, Behaglichkeit und Anlagensystemen (Nur-Luft, Induktion, Fan-Coil, Luftwasser).

## Inhalt

### Grafische Symbole und Abkürzungen Lüftungstechnik (DIN EN 12 792, DIN 1946-6)

- Zuluft- und Fortluftdurchlässe werden grafisch unterschieden; Luftleitungen als starre (oval, rund, rechteckig) oder flexible Ausführung dargestellt.
- Starre Luftleitungen mit Wärmedämmung (außen/innen) und mit Schalldämmung (außen/innen) haben eigene Symbole.
- Armaturen-Symbole: Bogen (90°, 45°), Abzweig, Übergang (plötzlich/gleichmäßig), Drosselklappe, luftdichte Drosselklappe, Schalldämpfer, Verteilungselement, Aufteil-/Umschaltklappe, Rückschlagklappe, Überströmklappe, Rauchschutzklappe, Brandschutzklappe, Brand- und Rauchschutzklappe, Regler für konstanten/variablen Luftvolumenstrom, Beipassklappe, Ventilator (Radial/Axial), Luftfilter, Jalousieklappe, Wetterschutzgitter, Strömungsgleichrichter.
- Weitere Symbole: Mischkammer (konstant/geregelt), Lufterwärmer, Luftkühler, Luftbefeuchter, Luftmischkammer, Ventilator-Konvektor, Induktionsgerät, Regler, Messfühler, Stellantrieb.

**Abkürzungen nach DIN 1946-6 (Auswahl, Tab. 5.7):**

| Begriff | Abkürzung | Begriff | Abkürzung |
|---------|-----------|---------|-----------|
| Abluftdurchlass | AbLD | Lüftungsgerät | LG |
| Abluftsystem | AbLS | Lüftungsschacht | LSch |
| Außen-Luftdurchlass | ALD | Lüftungssystem | LS |
| Bedarfslüftung | BL | Lüftungstechnische Maßnahme | LtM |
| Einzelraum-Lüftungsgerät | R-LG | Lüftung zum Feuchteschutz | FL |
| Einzel-Ventilator | EV | Nennlüftung | NL |
| Einzelventilator-Lüftungsanlage | EVA | Nutzungseinheit | NE |
| Erdreich-Luft-Wärmeübertrager | E-WÜT | Querlüftung | QL |
| Freie Lüftung | fr | Reduzierte Lüftung | RL |
| Fortluftdurchlass | FLD | Schachtlüftung | SL |
| Hauptleitung | HL | Überström-Luftdurchlass | ÜLD |
| Heizung | Hzg | Ventilatorgestützte Lüftung | vg |
| Herdhaube | HH | Wärmerückgewinnung (sensibel/latent) | WRG |
| Infiltration | Inf | Wärmeübertrager | WÜT |
| Intensivlüftung | IL | Zentralventilator-Lüftungsanlage | ZVA |
| Luftdurchlass | LD | (Lüftungs-)Zentrale | LZ |
| Lufterwärmer | LW | Zentral-Ventilator | ZV |
| Luftheizung | LH | Zu-/Abluftsystem | ZuAbLS |
| Luftleitung | LL | Zuluftdurchlass | ZuLD |
| Lüftungsanlage | LA | Zuluftsystem | ZuLS |

**Grafische Symbole für Wohnungslüftungssysteme (Tab. 5.8, nach DIN 1946-6):**
Außen-Luftdurchlass, Drosselklappe, Filter, leitungsgebundener Luftdurchlass, Lufterwärmer, Unit (Platzhalter für Wohnungslüftungsgerät), Überström-Luftdurchlass, Ventilator, Wärmeübertrager zur WRG.

---

### 5.3 Lüftung von Wohnungen — Systemvarianten

- Angestrebter Luftwechsel bei durchschnittlicher Belegungsdichte: 0,4–0,5 h⁻¹.
- Luftführung in gedämmten Lüftungsrohren mit ca. 10–15 cm Durchmesser; glattwandige Wickelfalzrohre bewährt.
- Zuleitungen zwischen Zentralgerät und Außenluft (Zu- und Fortluft) benötigen dampfdiffusionsdichte Dämmung wegen Kondensatgefahr.
- Luftleitungen müssen gemäß DIN 1946-6 mit ausreichend Reinigungsöffnungen versehen und leicht reinigbar sein. Luftverteilung unter dem Fußboden erfüllt diese Anforderung nicht.
- Bei Gebäuden mit mehr als zwei Vollgeschossen: brandschutztechnische Vorkehrungen bei Deckendurchfahrungen erforderlich.
- Wurfweite ab Öffnung bis zu 5 m; Zuluft sollte nicht von oben nach unten eingeführt werden, sondern in Deckennähe waagerecht.
- Schalldämpfer bei nah beieinander liegenden Luftaustrittsöffnungen zur Verhinderung von Telefonie-Effekten.
- Wärmerückgewinnungsgrad muss > 80 % betragen — unabdingbar.
- Bei Passivhäusern kann das Warmwasserpumpenheizsystem entfallen, wenn Restwärme über Lüftungsanlage oder Holzofen eingebracht wird.

**Systemvarianten (nach DIN 1946-6, Abb. 5.14):**
- A: Freie Lüftung mit Querlüftung (ALD bei dichter Fassade)
- B: Freie Lüftung mit Schachtlüftung
- C: Abluftsystem mit Einzelventilatoren
- D: Abluftsystem mit Zentralventilatoren
- E: Zuluftsystem mit Zentralventilatoren
- F: Zuluftsystem mit Raumgeräten

**Mehrfamilienwohnhäuser:**
- Einzelgeräte je Wohneinheit oder zentrale Anlagen (strangweise) möglich.
- Unterschiedliche Luftmengenanforderungen erfordern drehzahlgeregelte Ventilatoren und Volumenstromregler je Wohneinheit.
- Außenluftansaugung über Dach im Sommer bei dunkler Dacheindeckung nachteilig; Erdwärmetauscher günstiger.
- Dezentrale Anordnung (raum- oder wohnungsweise) regeltechnisch günstiger da individuell steuerbar.
- Erdwärmetauscher: kühlt warme Außenluft von +30 auf +20 °C (Sommer); erwärmt Außenluft von −10 auf +2 °C (Winter).

**Beispielauslegung Luftmengenbilanz Einfamilienhaus (Tab. 5.9):**

| Raum | Art | Luftwechsel [1/h] | Volumenstrom [m³/h] | Korrigiert [m³/h] |
|------|-----|-------------------|---------------------|-------------------|
| Wohnen | Zu | 0,5 | 41 | 45 |
| Küche | Ab | 2 | 38 | 40 |
| HWR | Ab | 0,5 | 5 | 10 |
| DU/WC | Ab | 3 | 23 | 35 |
| Zimmer 1 | Zu | 0,9 | 36 | 40 |
| Zimmer 2 | Zu | 0,6 | 17 | 20 |
| Zimmer 3 | Zu | 0,6 | 17 | 20 |
| Bad | Ab | 2 | 32 | 40 |
| **Summe Abluft** | | | | **125** |
| **Summe Zuluft** | | | | **125** |

---

### 5.4 Einzel- und Zentralentlüftungsanlagen

- Eingesetzt für fensterlose Räume (innenliegende Bäder, WCs) zur Entlüftung und zum Feuchteschutz.
- Anwendung: Wohnhäuser, Mehrfamilienwohnhäuser, Hotels, Bürogebäude.
- Gebäude ohne kontrollierte Lüftung benötigen für fensterlose Räume Abluftsysteme mit Nachströmöffnungen.
- Einzelentlüftungsanlagen: wohnungs- oder raumweise steuerbar.
- Zentralentlüftungsanlagen: gemeinsam veränderlicher oder wohnungsweise veränderlicher Volumenstrom.

**Mindestabluftvolumenströme (Tab. 5.10):**

| Raumtyp | Betriebsdauer mind. 12 h/Tag [m³/h] | Beliebige Betriebsdauer [m³/h] |
|---------|--------------------------------------|-------------------------------|
| Kochnische | 40 | 60 |
| Küche Grundlüftung | 40 | 60 |
| Küche Intensivlüftung | 200 | 200 |
| Bad mit/ohne WC | 40 | 60 |
| WC-Raum | 20 | 30 |

- Außenluftdurchlässe (ALD) sind entsprechend der Gebäudehülldichtheit unter Berücksichtigung der Infiltration auszulegen; Norm: DIN 18 017-3 und DIN 1946-6.

**Motorische Einzelentlüftungsanlagen mit Kanalanschluss:**
- Je ein Ventilator pro Aufenthaltsbereich (Raum, Wohnung, Hotel-Wohneinheit).
- Einzeln schaltbar; kann über Lichtschalter mit Verzögerungsrelais oder Türkontakt aktiviert werden.
- Luft muss über ALD nachströmen können.
- Wenn mehrere Räume angeschlossen: selbsttätig schließende Klappen an Ventilator-Zutrittsöffnungen verhindern Raumluftverbindungen (z.B. Sanitärbereich → Küche).

**Motorische Zentralentlüftungsanlagen:**
- Ein Ventilator für mehrere Aufenthaltsbereiche.
- Zentrallüftung: geräuscharm auf niedrigerer Stufe → höhere Stufe bei Bedarf manuell oder automatisch (Licht, Sensor).
- Muss von zentraler Stelle schaltbar sein (z.B. Hausmeister).
- Tag/Nacht-Schaltung über Zeitschaltuhr empfohlen; optische Betriebszustandsanzeige an auffälliger Stelle.
- Ventilatoren auf Flachdachgebäuden auf der Dachfläche.

**Einrohr-Lüftungssystem (Einzelentlüftung mit gemeinsamer Hauptleitung):**
- Bis zu 20 Stockwerke an einem einzigen vertikalen Entlüftungsrohr anschließbar; 1–2 Ventilatoren pro Etage.
- Haupt-Entlüftungsrohr: 10–35 cm Durchmesser; in Installationsschacht mit ausreichender Feuerwiderstandsfähigkeit.
- Radial-Lüftereinheiten (Aufputz oder Unterputz): Förderleistung 50 oder 90 m³/h.
- Dichtschließende Rückschlagklappen: Wärmeverlust- und Geruchsschutz im Stillstand; Brandschutz bis Feuerwiderstandsklasse L 90.

**Zentrale Abluftanlage mit Wärmerückgewinnung:**
- Ablufttemperaturniveau 20–24 °C → Wärmerückgewinnung ins Heizsystem nicht möglich.
- Lösung: Abluft als Wärmequelle für Wärmepumpe → Wärme in Warmwasserspeicher für Trinkwasser.

**Brandschutz Lüftungsleitungen:**
- Rechtliche Grundlage: baurechtliche Bestimmungen der Bundesländer + DIN 4102-5.
- Senkrechte Lüftungsleitungen nach Anzahl der Vollgeschosse:
  - 3–5 Vollgeschosse: Feuerwiderstandsklasse L 30
  - 5 Vollgeschosse: L 50
  - Hochhäuser (Fußboden oberstes Aufenthaltsraum > 22 m über Gelände): L 90
- Schachtwandmaterialien die unverputzt L 90 erfüllen (nach DIN 4102-4):
  - 8 cm Gipsbauplatten nach DIN 18 153, Rohdichte ≥ 0,5 kg/dm³
  - 10 cm Gasbeton- oder Leichtbetonplatten
  - 11,5 cm Mauerziegel nach DIN 105 (keine Langlochziegel) oder Kalksandsteine nach DIN 105-100
- Lüftungsschächte aus vollwandigen Leichtbetonformsteinen: L 90 wenn Wangen und Zungen mind. 5 cm dick.
- Lufteintrittsöffnungen: selbsttätige Absperrvorrichtungen (z.B. Schmelzlot-arretierte Brandschutzplatten) mit K 30–K 90.
- Gebäude > 2 Geschosse mit Leichtbauverkleidungen: Brandschutzpatronen in Geschossdecken einbetonieren → expandieren im Brandfall und schließen Deckenöffnung.
- Deckendurchbrüche: mind. 10 cm dicker Mörtelverguss.
- Zwischen Brandabschnitten: Feuerwiderstandsdauer mind. 90 min.
- Schachtwandabstand bei Einzelschachtanlagen aus nicht schallschluckendem Material (Metall, Faserzement): mind. 4 cm Abstand + weichfedernde Dämmstoffausfüllung (Beiblatt 1 zu DIN 4109, gilt als Empfehlung).

**Schallschutz:**
- Höchstzulässiger Schallpegel durch Ventilatoren in schutzbedürftigen Aufenthaltsräumen nach DIN 4109 Tab. 4:
  - Wohn- und Schlafräume: 30 dB(A)
  - Unterrichts- und Arbeitsräume: 35 dB(A)
  - Bei Dauergeräuschen ohne auffällige Einzeltöne: +5 dB zulässig.
- Schächte in nichtgedämmten Dachböden und über Dach: Wärmedämmung wie Außenwand. Sonst Kondensatbildung an kalten Schachtinnenwänden.
- Bei Faserzement oder nichtsaugenden Materialien: Schwitzwasserfang am unteren Schachtende empfohlen.

**Außenwandlüfter:**
- Befördern Raumluft nach außen; Windblende verhindert Außenlufteintritt bei stehendem Ventilator.
- Bei Küchendünsten: schnelle Verschmutzung durch kondensierende Fettschwaden → gut zugänglich und reinigbar.
- Fensterlüfter (Einbau in Sturz, Brüstung oder Leibung): mit freier Lüftung oder Ventilator; auch mit Zu-/Abluftsystem und Wärmerückgewinnung.
  - Freie Lüfter: ≥ 20–100 mm Aufbauhöhe.
  - Ventilatorgestützte Fensterlüfter: 80–150 mm Aufbauhöhe.
- Dunstabzugshauben (Umluft-Betrieb): filtern ca. 70 % Gerüche; entfernen aber keine Luftfeuchtigkeit und erzeugen keinen Unterdruck.
- Für Kochnischen und Küchen: Steigestränge bis über Dach einplanen (auch für späteren Anschluss von Dunstabzugshauben).

**Raumluftabhängige Feuerstätten (z.B. Gasthermen):**
- In demselben Raum kein Unterdruck durch Ventilatoren erzeugen → Gefahr der CO-Vergiftung.
- Alternative: elektrische Verriegelung für wechselseitigen Betrieb Ventilator/Feuerstätte.
- Bezirksschornsteinfegermeister konsultieren.

**Nachlauf von Einzelventilatoren:**
- Einschalten beim Betreten des Raums; Nachlaufzeit einstellbar: 5–45 min.
- Steuerung über Türkontaktschalter oder Lichtschalter; auch fotoelektronische Helligkeitssensoren (30–50 lx) möglich.
- Luftqualitätsfühler (CO₂- und VOC-Messung) ermöglichen bedarfsangepasste Lüftung.

**Nachströmöffnungen:**
- Zu entlüftende fensterlose Räume benötigen Nachströmöffnungen.
- Zuluft über Außenwand-Luftdurchlässe (nach DIN 1946-6); manuell regulierbar oder thermostatgesteuert oder synchron mit Abluftventilator gesteuert; mit Filtern und schalldämmenden Kulissen ausgestattet.

---

### 5.5 Raumlufttechnische Anlagen (RLT)

#### 5.5.1 Einteilung der Raumlufttechnik

- Raumlufttechnik beschäftigt sich mit Lüftung, Teilklimatisierung oder Klimatisierung von Gebäuden.
- Prozesslufttechnik: Lufttransport innerhalb technischer Prozesse in Apparaten — davon abzugrenzen.
- RLT-Anlagen: Luft wird maschinell aufbereitet und durch Lüftungssysteme zu Räumen transportiert und verteilt (erzwungene Strömung).
- Natürliche Lüftung wirkt durch thermische Druckunterschiede oder Winddruckunterschiede.
- Abluftanlagen erzeugen künstlichen Unterdruck → Luft strömt über Fugen und Öffnungen nach.
- RLT-Anlagen führen Luft "kontrolliert" über Luftaufbereitung und Luftkanäle.

#### 5.5.2 Aufgabe der Raumlufttechnik

**Durch RLT-Anlagen beeinflussbare Behaglichkeitskomponenten:**
- Reinheit der Luft / Geruchspegel
- Raumlufttemperatur
- Luftbewegung
- Luftfeuchtigkeit

**Weitere Behaglichkeitseinflussfaktoren (nicht allein durch RLT steuerbar):**
- Temperatur der Umschließungsflächen
- Raumakustik / Geräuschpegel
- Beleuchtung / Belichtung
- Personenbelegungsdichte
- Visueller Raumeindruck (Proportionen, Farbe, Material)

**Luftaufbereitungsstufen:**
- Erneuerung / Filtration (Grundfunktion)
- Erwärmung oder Kühlung
- Be- und Entfeuchtung

**Voraussetzungen / Notwendigkeit von RLT-Anlagen:**
- Bei starken Lärm-, Geruchs- oder Abgasemissionen in der Umgebung.
- Bei extremen Windverhältnissen.
- Bei Räumen mit vielen Personen auf kleinem Raum (> 1 h Aufenthalt) und wenn:
  - spezifischer Luftraum < 5 m³/Person
  - einseitige Fensterlüftung + Raumhöhe < 3,4 m und Raumtiefe > 8,40 m
  - einseitige Fensterlüftung + Raumhöhe > 3,4 m und Raumtiefe > 2,5-fache Raumhöhe
  - zweiseitige Fensterlüftung + Raumhöhe > 3,0 m und Raumbreite > 12,0 m
- Bei fensterlosen Räumen.
- Bei Theatern, Lichtspieltheatern, Versammlungsstätten (geringer Fensteranteil + große Raumtiefen).
- Bei definierten Raumluftzuständen (Keimpegel, Temperatur, Feuchte):
  - Museen mit empfindlichen Ausstellungsstücken
  - Räume mit temperaturempfindlichen technischen Einrichtungen
  - OP-Räume (absolut keimfrei), Reinräume (staubfrei)
  - Räume mit hoher Konzentration gefährlicher Stoffe
  - Räume mit hohen thermischen Lasten

**Planungskoordination bei Neubau-Entscheidung für RLT:**
- Raumbedarf und Anordnung der Zentrale
- Ansaugung Außenluft und Fortluftauslässe
- Kanaltrassen-Trassenführung mit überschlägiger Bemessung (Einfluss auf Deckenabhängung / Geschosshöhe)
- Dimensionierung senkrechter Installationsschächte (gemeinsam mit Sanitär + Elektro)
- Anordnung Luftein- und -auslässe (Auswirkung auf Raumgestaltung und Möblierung)
- Maßnahmen Raumkühlung: Kühldecken, Betonkerntemperierung
- Möglichkeit der Fensteröffnung (Fassadengestaltung, evtl. Doppelfassade)
- Art des Sonnenschutzes (entscheidend für RLT-Effizienz)

#### 5.5.3 Raumlufttechnik und Fassadenkonstruktion

**Kühllastreduzierung durch bauliche Maßnahmen:**
- Gebäudeausrichtung und Raumzonierung nach Strahlungseintrag (Westseite problematisch, Südseite leichter abschirmbar).
- Schwere Bauweise: Betondecken und massive Außenwandteile als Wärmespeicher nivellieren Temperaturspitzen; Phasenverschiebung der Innentemperaturreaktion.
- Nachtauskühlungsmaßnahmen (Fensterlüftung, Fassadenklappen, RLT, Kältesenke).
- Flächentemperierung: Deckenkühlung durch eingebettete Rohrregister bis an Taupunktgrenze.
- Abhängungen unter Rohdecken und Hohlraumböden über Decken behindern Nachtauskühlung.
- Sonnenschutzgläser (auch als Wärmeschutzglas).
- Beweglicher Außen-Sonnenschutz (Jalousien, LM-Lamellen): wirkungsvollste und preisgünstigste Maßnahme.
- Innen-Sonnenschutz: kaum wärmeabschirmend, nur als Blendschutz wirksam.
- Frischluft über erdverlegten Kanal in 3–4 m Tiefe: im Winter Vorwärmung, im Sommer Vorkühlung.
- Erdkollektoren (Rohrregister im Erdreich oder unterirdischen Bauteilen).
- Tageslichtabhängige Kunstlichtsteuerung in Verbindung mit Verschattungsanlage.
- Verwendung von Computern und Geräten mit geringer Leistungsaufnahme zur Reduktion innerer Lasten.

**Glasdoppelfassaden (GDF) — Typen und Bewertung:**

*Konstruktionsarten:*
- Unsegmentierte GDF
- Korridor-GDF
- Kasten-Kasten-GDF
- Schacht-Kasten-GDF
- Prallscheiben
- Umluft-GDF

*Unsegmentierte GDF:*
- Vorgehängte Glasfassade ohne horizontale/vertikale Schotts; einfachste Form.
- Abstand 30 cm bis 2 m; bis max. 6 Geschosse (Schallschutz).
- Be-/Entlüftung des Spalts über regelbare Klappen am Fuß und Oberkante.
- Bei Übersteigen definierter Temperatur öffnen Klappen → Konvektionsströmung führt erwärmte Luft ab.
- Innenfassade aus Wärmeschutzglas (Doppelverglasung), Außenfassade oft Einfachverglasung.
- Problem: "Telefonie-Effekt" bei geöffneten Innenfenstern (Schallübertragung über Spalt).

*Umluft-GDF:*
- Mit eingebauten vertikalen Trennungen (Korridore); bei mehreren Geschossen ggf. horizontale Schottung.
- Zu- und Abluftöffnungen in Boden- und Deckennähe; wechselseitige Anordnung zur Verhinderung von Kurzschlussströmungen.

*Kasten-Kasten-GDF:*
- Horizontale und vertikale Abtrennung jedes Segments → eigene Zu- und Abluftöffnungen je Segment.
- Verhindert Schallübertragung in andere Geschosse und Nachbarräume.
- Aufwendigste und teuerste Konstruktion.
- Diagonal angeordnete Zu-/Abluftöffnungen reduzieren Kurzschlussströmungen.
- Bei Lochfassaden: einzige realisierbare Bauart.

*Schacht-Kasten-GDF:*
- Kasten-Kasten-Segmente kombiniert mit zusätzlichen vertikalen Korridoren (ganz oder teilweise).
- Nutzung höherer Auftriebsdrücke in Korridoren → intensiverer Luftaustausch über Überströmöffnungen.
- Vorteile hauptsächlich im Sommer bei schwachem Wind; hydraulischer Abgleich erforderlich.

*Korridor-GDF:*
- Vorgehängte Vorhangfassade mit ausschließlich horizontaler Unterteilung (i.d.R. alle 2 Geschosse).
- Umlaufender Fassadenkorridor mit Öffnungen oben und unten.
- Im Winterbetrieb Öffnungen geschlossen → Pufferschicht.
- Ventilatoren an Fassadenecken für Luftbewegung; Transport von Solarwärme (Süd → Nord) möglich.
- Bis 6 Geschosse begrenzt; bei mehr Geschossen ggf. Saugventilatoren erforderlich.

*Prallscheiben:*
- Kostengünstige Alternative zu GDF; vor Fassadenelemente montiert.
- Schallreduktion; freie Lüftung in der Übergangszeit möglich.
- Ohne Luftklappensteuerung: günstige Konstruktion auch für Sanierungen.

**Gegenüberstellung GDF Pro/Kontra (Tab. 5.11):**

| Kriterium | Pro GDF | Kontra GDF |
|-----------|---------|-----------|
| Schall | Verstärkter Schallschutz bei Außenlärm | Bei Lüftung sinkt Schutzwirkung; Spalt erhöht Schallübertragung |
| Heizenergie Winter | Solarenergiegewinn wie Kollektor | Bei hohen internen Lasten kaum Energieeinsparung |
| Kühlenergie Sommer | Sommerliche Hitze über Luftspalt abführbar | Starke Erwärmung im Spalt macht Räume zum Brutkasten |
| Raumklima / Lüftung | Verbessertes Raumklima bei natürlicher Lüftung | Behaglichkeit nur mit mechanischen HVAC möglich; Geruchsübertragung im Spalt |
| Sonnenschutz | Sturmsichere Anbringung im Luftspalt | Sicherer Sonnenschutz auch in Hochhaus-Lochfassade integrierbar |
| Fenster öffnen | Ermöglicht Fensteröffnen auch bei großen Höhen | Arretierbare Fensterbeschläge ermöglichen dies auch bei normaler Hochhaus-Fassade |
| Innen-Anpressdrücke | Reduziert Staudrücke bei hohem Gebäude | Prallscheiben vor Öffnungen reduzieren Staudrücke auch bei Lochfassaden |
| Brand | Mit Schotts kann Brandausbreitung verhindert werden | Äußere Glashaut verhindert Rauchabzug; Spalt erhöht Feuerüberschlag |
| Tauwasser | Bei ausreichender Belüftung kein Tauwasser | Tauwasser an Innenoberfläche Außenscheibe unvermeidbar |
| Kosten | Senkung der Betriebskosten (Energie) | Extrem hohe Investitionskosten; hohe Reinigungskosten |

**Quantitative Fakten GDF:**
- Spaltabmessungen: ca. 0,3–2,0 m.
- Im Sommer liegt Spalttemperatur stets über Außentemperatur (bis 5 K höher nach aktuellem Kenntnisstand).
- Glasdoppelfassade reduziert äußere Kühllast durch Verringerung der Sonneneinstrahlung um bis zu 10 % — aber innere Kühllasten unabhängig.
- Doppelfassaden reduzieren Druckverhältnisse: ca. 50 % des Luftwechsels einer einschaligen Fassade möglich.
- Fensterlüftung: einschalige Fassade bis 5 m/s Windgeschwindigkeit; Doppelfassade bis 8 m/s.
- Heiztechnische Anlage erst ab Außentemperaturen unter 8 °C notwendig; RLT-Anlage ab 24–25 °C Außentemperatur.
- Sonnenschutz sollte auf Innenseite der Außenfassade positioniert werden.
- Büroräume: Außenluftrate 6–8 m³/(h · m²) anstreben.

#### 5.5.4 Lufterneuerung und Behaglichkeit

**Bestimmung des Außenluftvolumenstroms:**
- Durch Festlegung der Außenluftrate (DIN EN 16798-1)
- Durch Luftwechselzahl
- Unter Berücksichtigung MAK-Werte (Maximale Arbeitsplatz-Konzentration)
- Mindestluftvolumenstrom pro Person
- Auf Basis wahrgenommener Luftqualität

**Luftwechselzahlen:**
- Wohngebäude: 0,5–1,0 /h; hygienischer Mindestluftwechsel Daueraufenthaltsräume: 0,5-facher stündlicher Raumluftwechsel.
- Bürogebäude (10 m²/Person, 2,80 m Raumhöhe):
  - 0,7 (entspricht 20 m³/h je Person)
  - 1,4 (entspricht 40 m³/h je Person)
  - 2,1 (entspricht 60 m³/h je Person)

**Raumkategorien nach Erwartungsniveau (Tab. 5.12, nach DIN EN 16798-1):**

| Kategorie | Beschreibung |
|-----------|-------------|
| I | Hohes Maß an Erwartungen; für empfindliche Personen (Behinderte, Kranke, kleine Kinder, Ältere) |
| II | Normales Maß an Erwartungen |
| III | Annehmbares, moderates Maß an Erwartungen |
| IV | Geringes Maß an Erwartungen; nur für begrenzten Jahresteil |

**Außenluftklassifizierung (Tab. 5.13, nach DIN EN 16798-3):**

| Kategorie | Beschreibung |
|-----------|-------------|
| ODA 1 | Saubere Luft, nur zeitweise staubbelastet (z.B. Pollen) |
| ODA 2 | Hohe Konzentration an Staub/Feinstaub und/oder gasförmigen Verunreinigungen |
| ODA 3 | Sehr hohe Konzentration gasförmiger Verunreinigungen und/oder Staub/Feinstaub |

**Auslegungs-Lüftungsraten zur Verdünnung menschlicher Emissionen (Tab. 5.14):**

| Kategorie | Anteil Unzufriedene [%] | Luftvolumenstrom je Person [l/(s·P)] |
|-----------|------------------------|--------------------------------------|
| I | 15 | 10 |
| II | 20 | 7 |
| III | 30 | 4 |
| IV | 40 | 2,5 |

Mindest-Gesamtlüftungsrate für Gesundheitszwecke: 4 l/s je Person (alle Gebäudekategorien).

**Auslegungs-Lüftungsraten zur Verdünnung von Gebäudeemissionen (Tab. 5.15, in l/(s·m²)):**

| Kategorie | Sehr schadstoffarmes Gebäude | Schadstoffarmes Gebäude | Nicht schadstoffarmes Gebäude |
|-----------|------------------------------|-------------------------|-------------------------------|
| I | 0,5 | 1,0 | 2,0 |
| II | 0,35 | 0,7 | 1,4 |
| III | 0,2 | 0,4 | 0,8 |
| IV | 0,15 | 0,3 | 0,6 |

**Luftqualitätskontrolle (Tab. 5.18, DIN EN 16798-3):**

| Code | Steuerungsart |
|------|--------------|
| IDA-C1 | Keine Regelung; Anlage läuft konstant |
| IDA-C2 | Manuelle Regelung (Steuerung) |
| IDA-C3 | Zeitabhängige Regelung (Zeitplan) |
| IDA-C4 | Belegungsabhängige Regelung (Lichtschalter, Infrarotsensoren) |
| IDA-C5 | Bedarfsabhängige Regelung (Personenzahl) |
| IDA-C6 | Bedarfsabhängige Regelung (Gassensoren: CO₂, Mischgas, VOC) |

**Luftverunreinigungen in Innenräumen:**
- Gase und Dämpfe: CO₂, SO₂, NO₂, O₃, Radon, Formaldehyd
- Geruchsstoffe
- Aerosole (Fasern, Stäube, Pollen)
- Viren
- Bakterien und Sporen (Legionellen)
- Pilze und Pilzsporen (z.B. Aspergillose-Erreger)
- CO₂ als Indikator für personenbezogene Luftbelastung; CO₂-Differenz (Raum minus Außenluft) maßgeblich für Luftmengenbestimmung.
- Umluftanteil begrenzen: CO₂-Volumenkonzentration max. 0,1–0,12 Vol.%.

**olf und dezipol (Maße für Luftqualität):**
- 1 olf = Luftverunreinigung eines sitzenden Menschen beim Lesen/Schreiben.
- Bei schwerer körperlicher Arbeit: bis 2,5 olf.
- Raucher im Durchschnitt: 6 olf (während Rauchen: 25 olf).
- 1 dezipol = Luftverunreinigung wenn 10 l/s reine Luft mit 1 olf verunreinigt.

**CO₂-Standardauslegungswerte (Tab. 5.17, Obergrenze über Außenluftkonzentration):**

| Kategorie | CO₂-Überschuss [ppm] |
|-----------|----------------------|
| I | 550 |
| II | 800 |
| III | 1350 |
| IV | 1350 |

**Raumtemperaturen (operative Temperaturen, nach DIN EN 12 831):**
- Operative Temperatur = arithmetisches Mittel aus Innenlufttemperatur und mittlerer Strahlungstemperatur der Oberflächen.
- Richtwerte:
  - Wohn- und Schlafräume: 22 °C
  - Büroräume: 20 °C
  - Bade-/Duschräume, Umkleideräume: 24 °C
  - Beheizte Nebenräume: 15 °C
  - Verkaufsräume allgemein: 20 °C
  - Lebensmittelverkauf: 18 °C
  - Turnhallen: 20 °C
  - Schwimmhallen: 28 °C
  - Kirchen: 15 °C
  - Theater, Museen: 20 °C

**Temperaturbereiche für Heizung und Kühlung (Tab. 5.16, nach DIN EN 16798-1):**

| Gebäude-/Raumtyp | Kategorie | Heizung [°C] | Kühlung [°C] |
|------------------|-----------|--------------|--------------|
| Wohnräume (Schlafzimmer, Küche, Wohnzimmer) | I | 21,0–25,0 | 23,5–25,5 |
| | II | 20,0–25,0 | 23,0–26,0 |
| | III | 18,0–25,0 | 22,0–27,0 |
| | IV | 17,0–25,0 | 21,0–28,0 |
| Wohngeb. andere Räume (Hauswirtschaft, Lager) | I | 18,0–25,0 | — |
| | II | 16,0–25,0 | — |
| | III | 14,0–25,0 | — |
| Büros, Konferenzräume, Klassenzimmer, Restaurants | I | 21,0–23,0 | 23,5–25,5 |
| | II | 20,0–24,0 | 23,0–26,0 |
| | III | 19,0–25,0 | 22,0–27,0 |
| | IV | 17,0–25,0 | 21,0–28,0 |

Anmerkung: Luftgeschwindigkeit < 0,1 m/s; relative Luftfeuchte ~40 % (Heizperiode), ~60 % (Kühlperiode) als Grundannahme.

**Mindest-Raumtemperaturen nach ASR 3.5 (Arbeitsräume):**
- Überwiegend sitzende, leichte Tätigkeit: +20 °C
- Überwiegend nicht sitzende, leichte Tätigkeit: +19 °C
- Schwere körperliche Arbeit: +12 °C
- Büroräume: +20 °C
- Verkaufsräume: +19 °C
- Maximalwert Arbeitsräume: +26 °C (Hitzearbeitsplätze ausgenommen).
- Bei Außentemperaturen > 26 °C: gleitendes Ansteigen der zulässigen Raumtemperatur.
- Maximaler Temperaturunterschied Innen–Außen: nicht mehr als 8 K (z.B. bei 32 °C Außentemperatur → mind. 24 °C Innentemperatur).

**Komfortklassen nach ISO 7730 (Tab. 5.19):**
- A: < 6 % PPD
- B: < 10 % PPD
- C: < 15 % PPD

Beispielwerte:

| Raumtyp | Aktivität [W/m²] | Klasse | Sommerkühlung-Temp. [°C] | Winterheizung-Temp. [°C] | Max. Luftgeschwindigkeit Sommer [m/s] | Max. Luftgeschwindigkeit Winter [m/s] |
|---------|-----------------|--------|--------------------------|--------------------------|---------------------------------------|---------------------------------------|
| Büro/Klassenraum/Restaurant | 70 | A | 24,5 ±1,0 | 22,0 ±1,0 | 0,12 | 0,10 |
| | | B | 24,5 ±1,5 | 22,0 ±2,0 | 0,19 | 0,16 |
| | | C | 24,5 ±2,5 | 22,0 ±3,0 | 0,24 | 0,21 |
| Kindergarten | 81 | A | 23,5 ±1,0 | 20,0 ±1,0 | 0,11 | 0,10 |
| | | B | 23,5 ±2,0 | 20,0 ±2,5 | 0,18 | 0,15 |
| | | C | 23,5 ±2,5 | 22,0 ±3,5 | 0,23 | 0,19 |
| Kaufhaus | 93 | A | 23,0 ±1,0 | 19,0 ±1,5 | 0,16 | 0,13 |
| | | B | 23,0 ±2,0 | 19,0 ±3,0 | 0,20 | 0,15 |
| | | C | 23,0 ±3,0 | 19,0 ±4,0 | 0,23 | 0,18 |

Grundlage: Turbulenzgrad 40 %, Lufttemperatur = operative Temperatur; Sommerwerte bei 60 % Feuchte, Winterwerte bei 40 % Feuchte.

**Relative Feuchte:**
- Bei 21–22 °C optimal etwa 50 %.
- Behaglicher Bereich: 30–65 %.
- Außenluft 0 °C / 100 % r.F. auf 20 °C erwärmt → relative Feuchte fällt auf 28 %.
- Über 65 % r.F. → Schwüle-Empfindung bei hohen Temperaturen → ggf. Entfeuchtung im Sommer.
- Ab ca. 45 % r.F.: keine statische Aufladung des Fußbodens.
- Unter 30 % r.F.: begünstigt Staubaufwirbelungen, ungünstig für Atemwege.
- Über 65 % r.F. in Verbindung mit unzureichender Dämmung und geringem Luftwechsel → Kondenswasser und Schimmelpilzbefall.

**Zugerscheinungen:**
- Als Zug empfundene Luftbewegung vor allem an Nacken und Füßen.
- Maximale Luftgeschwindigkeit im Aufenthaltsbereich für subjektive Zugfreiheit: 10–24 cm/s bei 21 °C Raumtemperatur.
- Bei höherer Raumtemperatur auch höhere Luftgeschwindigkeit zulässig.

**Luftdruckverhältnisse:**
- Unterdrucklüftung (Entlüftung): Räume mit starker Luftqualitätsverschlechterung (Küchen, Toiletten, Labore); meist kleine bis mittelgroße Räume.
- Überdrucklüftung (Belüftung): verhindert Eindringen von Staub, Keimen, Kaltluft (EDV-Räume, staubempfindliche Fertigungsprozesse, Büros); keine Wärmerückgewinnung möglich.
- Verbundlüftung (Be- und Entlüftung): große Räume und Raumkombinationen (Theater, Versammlungsstätten); Zu- und Abluftmengen abgestimmt; synchrone Ventilatoren; durch Drehzahlabstimmung auch Über-/Unterdruck erzeugbar.

#### 5.5.5 Aufbau von Raumlufttechnischen Anlagen

- Bestandteile: Ansaugvorrichtung Außenluft, Zentrales Aufbereitungsgerät (Zentralgerät), Luftverteilnetz, Luftdurchlässe.
- Klassifizierung nach thermodynamischen Behandlungsfunktionen: H (Heizen), K (Kühlen), B (Befeuchten), E (Entfeuchten):
  - Nur Transport + Filtration → Lüftungsanlage
  - Ohne Außenluft → reine Umluftanlage
  - 2 Behandlungsfunktionen → Teilklimaanlage (mit Außenluft) oder Umluftteilklimaanlage (ohne)
  - 3 Behandlungsfunktionen → Teilklimaanlage bzw. Umluftteilklimaanlage
  - 4 Behandlungsfunktionen (H+K+B+E) → Klimaanlage bzw. Umlufttklimaanlage
- Systemtypen: Nur-Luftanlagen, Luftwasseranlagen, Luftkältemittelanlagen.

**Komponenten von Zentralgeräten:**
- Stahlrahmenkonstruktion mit Paneelen (Edelstahl, beschichteter Stahl); innen hoher Hygienestandard (VDI 6022); zweischalige Wärmedämmung.
- Ventilatoren: Radial- oder Axialventilator; in Zentralgeräten meist Radialventilatoren wegen Kennlinien; Direktantrieb gilt als energieeffizient.
- Filterung: nach ISO 16890 mit drei Partikelfraktionen PM 10 (≤ 10 μm), PM 2,5 (≤ 2,5 μm), PM 1 (≤ 1 μm) — Ablösung der alten DIN EN 779 (nur 0,4 μm). Zentralgeräte i.d.R. zwei Filterstufen (Vorfilter + Hauptfilter nach Ventilator); Abluftfilter zum Schutz der Anlage. Spezialräume (OP): Schwebstofffilter, endständig direkt vor Luftauslass.
- Wärmetauscher (Heizen/Kühlen): Lamellenrohr aus berippten Rohren, quer zur Luftrichtung; Anschluss an Warmwasser-Pumpenheizsystem oder Kaltwasserkühlsystem.
- Luftbefeuchter: mit Wasser (Umlaufsprühbefeuchter/Luftwäscher mit Desinfektion des Rücklaufwassers) oder Dampf (Dampfbefeuchter, besser regelbar, hygienischer). Selten eingesetzt wegen hohem Energieaufwand.

**Spezifische Ventilatorleistung (Tab. 5.20, nach DIN EN 16798-3):**

| Klasse | PSFP [W·m⁻³·s] |
|--------|----------------|
| SFP 0 | < 300 |
| SFP 1 | ≤ 500 |
| SFP 2 | ≤ 750 |
| SFP 3 | ≤ 1250 |
| SFP 4 | ≤ 2000 |
| SFP 5 | ≤ 3000 |
| SFP 6 | ≤ 4500 |
| SFP 7 | > 4500 |

**Effizienzklassen Zentralgeräte nach Luftdurchtrittsgeschwindigkeit (Tab. 5.23, DIN EN 13 053):**

| Klasse | Luftgeschwindigkeit [m/s] |
|--------|--------------------------|
| V1 | maximal 1,6 |
| V2 | > 1,6–1,8 |
| V3 | > 1,8–2,0 |
| V4 | > 2,0–2,2 |
| V5 | > 2,2–2,5 |
| V6 | > 2,5–2,8 |
| V7 | > 2,8 |

**Effizienzlabel nach Herstellerverband RLT-Geräte (Tab. 5.24):**

| Ausstattung | Klasse A+ | Klasse A | Klasse B |
|-------------|-----------|----------|----------|
| Ohne therm. Behandlung: Vmax [m/s] | 2,2–2,5 | 2,5–2,8 | > 2,8 |
| Mit Lufterwärmung: Vmax [m/s] | 2,0–2,2 | 2,0–2,2 | 2,5–2,8 |
| Mit weiteren Funktionen: Vmax [m/s] | 1,6–1,8 | 1,8–2,0 | 2,0–2,2 |
| Elektrische Leistungsaufnahme Ventilator Pm,ref [W] | 0,9 | 0,95 | 1,0 |
| WRG-Effizienz η | 74 % | 70 % | 65 % |

**Wärmerückgewinnungssysteme (WRS):**
- Kreislaufverbundsystem: zwei Wärmetauscher (Abluft + Zuluft) mit Zwischenträger Wasser oder Wasser-Glykol-Gemisch; räumlich getrennte Aufstellung von Zu- und Abluftgerät möglich. Rückwärmezahl 50–60 % (einfach), bis 75 % (Sonderausführung mit Abwärmeeinspeisung).
- Kreuzstromwärmetauscher: bis 70 % (einfach), bis 80 % (Doppelanordnung), bis 85 % als Gegenstrom-Plattenüberträger. Räumliche Zusammenlegung Zu-/Abluft erforderlich.
- Rotationswärmetauscher (Regenerativ): Rotor mit wabenähnlichen axialen Luftdurchlässen rotiert langsam zwischen Fort- und Außenluft; Rückwärmezahl 70–90 %; mit hygroskopischer Speichermasse auch Rückfeuchtezahl 60–70 %; Risiko der Geruchs- und Partikelübertragung von Abluft auf Außenluft.
- Umschaltspeicher: zyklische Wärmespeicherung (0,5–2 min Zyklen); Rückwärmezahl 60–90 %.
- Wärmerohre: Gravitations- oder Kapillarkraftwärmerohre; Flüssigkeit verdampft in Abluft, überträgt Wärme an Zuluft, kondensiert zurück; ohne mechanischen Antrieb.
- Wärmepumpen: wirtschaftlich in Verbindung mit Luftaufbereitungsanlagen größerer Leistung.

**Wärmerückgewinnungsklassen nach DIN EN 13 053 (Tab. 5.21):**

| Klasse | Mindestwirkungsgrad ηe (1:1) [%] |
|--------|----------------------------------|
| H1 | ≥ 74 |
| H2 | ≥ 70 |
| H3 | ≥ 65 |
| H4 | ≥ 60 |
| H5 | < 60 |

**Rückwärmezahl-Formeln:**
- Temperaturänderungsgrad: φt = (t22 − t21) / (t11 − t21)
  - t11 = Ablufttemperatur, t21 = Außenlufttemperatur, t22 = Zulufttemperatur nach WRG
- Rückfeuchtezahl: ψ = (x22 − x21) / (x11 − x21) (analog, x = Wassergehalt)
- Leistungsziffer WRG: ε = Q_WRG / P_el
- Jahresarbeitszahl: εa = Q_WRG / (f · W_el), mit Primärenergiefaktor f nach VDI 3803-5.

**Schalldämpfer:**
- Verhindern Schallübertragung vom Ventilator zum Luftdurchlass.
- Integration ins Zentralgerät oder Einbau ins Kanalsystem; Anordnung nahe der Geräuschquelle vorteilhaft.
- Bestehen aus schalldämmenden Kulissen im Kanal.

**Vergleich WRS-Systeme (Tab. 5.22, qualitativ):**

| System | Wärmeaustauschgrad | Investitionskosten |
|--------|--------------------|--------------------|
| Rotationswärmetauscher | 75–90 % | hoch (●●●) |
| Kreuzstromwärmetauscher einfach | 50–70 % | mittel (●●) |
| Kreuzstromwärmetauscher Sonderausführung | 60–85 % | hoch (●●●) |
| Kreislaufverbundsystem einfach | 30–60 % | gering (●) |
| Kreislaufverbundsystem Sonderausführung | 60–75 % | mittel (●●) |
| Umschaltspeicher | 60–90 % | hoch (●●●) |

#### 5.5.6 Nur-Luftanlagen

- Alle geforderten Raumparameter werden ausschließlich über aufbereitete Luft erreicht (keine wassergeführten Zusatzsysteme).
- Unterteilung: Einkanal- und Zweikanalanlagen.
- Zweikanalanlagen (zwei Zustände z.B. Warm/Kalt getrennt transportiert): heute nur noch bei Sanierungen; hohes Energieaufwandsproblem.
- Einkanalanlage: am häufigsten; Luft wird zentral auf Endzustand gebracht; ggf. mit örtlichen Nachheiz-/Kühlregistern.
- Konstantvolumenstrom (KVS): gleichmäßiger Luftstrom; variable Temperatur.
- Variabler Volumenstrom (VVS): konstante Temperatur (Heizfall mind. +20 °C); individuelle Luftmengenregulierung je Raum über Volumenstromregler an Raumthermostaten; drehzahlgeregelte Ventilatoren; Energieersparnis durch Abschalten ungenutzter Räume. Anwendung: Verwaltungsgebäude, Schulen, Kaufhäuser mit unterschiedlicher Belegung.

**Einkanal-Niederdruck-Klimaanlagen (ND):**
- Luftgeschwindigkeit in Kanälen: 4–10 m/s → relativ große Kanalquerschnitte.
- Geringe Geräuschprobleme.
- Für Räume mit gleich konditioniertem Luftbedarf.

**ND-Zonen-Klimaanlagen:**
- Einkanalanlage für Gebäude mit Bereichen unterschiedlich konditionierter Luft.
- Varianten: Mehrzonenzentrale mit nachgeschalteten Mischgeräten; örtliche Nachwärmer; Unterzentralen (Außenluftanteil 30–40 % der Zuluft; kleine Primärkanäle).

**Einkanal-Hochdruck-Klimaanlagen (HD):**
- Luftgeschwindigkeit: 10–25 m/s → kleinere Kanalquerschnitte.
- Höherer Energieverbrauch für Lufttransport → selten gebaut.
- Entspannungskästen im Deckenbereich reduzieren Geschwindigkeit vor Raumeintritt.
- Anwendung hauptsächlich für Innenzone in Kombination mit HD-Induktionsklimaanlagen.

**HD-Induktionsklimaanlagen:**
- Primärluft (aufbereitete Außenluft) unter hohem Druck (10–25 m/s) zu Induktionsgeräten; Kanalquerschnitt ca. 25 % der ND-Querschnitte.
- Induktionsgeräte: Kombination aus Luftauslass und örtlicher Heizfläche (Rippenrohr-Wärmetauscher mit Heizungs- oder Kühlwasser).
- Primärluft tritt aus Düsenreihe aus → induziert Raumluft (Sekundärluft) → Sekundärluft wird am Wärmetauscher nach- oder vorgekühlt.
- Primärluft: Lufterneuerung und Feuchteregelung.
- Sekundärluft: Funktion der Umluft.
- HD-Ringleitung: runde Kanäle oberhalb abgehängter Decken im Außenwandbereich; Durchmesser 20–30 cm ausreichend für ca. 25–30 Anschlüsse.
- Induktionsgeräte bis 6–8 m Raumtiefe einsetzbar; darüber Kombination mit Deckenauslässen (HD oder ND) erforderlich.
- Anschluss: mind. 2 Rohrstränge (Vor-/Rücklauf); 3- oder 4-Leitersystem ermöglicht gleichzeitiges Heizen/Kühlen je nach Gebäudezone.
- Wasservorlauftemperaturen: Heizen 30–45 °C, Kühlen 16–18 °C → ermöglicht Umweltwärmenutzung.
- Vorteile: keine Geruchs-/Keimübertragung zwischen Räumen (kein Umluftkanal); gute individuelle Temperaturregelung; Trennwände versetzbar ohne RLT-Anpassung; Platzbedarf Zentrale ca. 50–70 % einer ND-Zentrale; geringerer Energieaufwand für Wärmetransport (Wasser transportiert 4–6× mehr Energie/Volumen als Luft).
- Anwendung: hauptsächlich Verwaltungsgebäude.
- Positionierung: Brüstung, Innenwand, abgehängte Decke, Fußboden, Abkofferung.

**Gebläsekonvektoren (Fan-Coil-Anlagen):**
- Vergleichbar mit Induktionsgeräten; Unterschied: Luftantrieb durch Querströmgebläse statt Düsen (Induktionsprinzip).
- Anschluss im Zwei-, Drei- oder Vierleiterprinzip (Heiz- und Kühlmittel).
- Auch mit Quellluftauslässen verfügbar.
- Verschiedene Bauarten: Brüstungsgerät, Quellluftgerät, Deckengerät.

#### 5.5.7 Luftwasseranlagen

- RLT-Anlagen in Verbindung mit wassergeführten Zusatzheiz- oder Kühleinrichtungen.
- Wassergeführte Systeme: Kühldecken, Kühlsegel, Bauteilaktivierung, Kühlkonvektoren, Induktionsgeräte, Fan-Coils, Fassadenlüftungsanlagen.
- Vorteile gegenüber Nur-Luftanlagen: besserer Raumkomfort (geringe Luftgeschwindigkeiten, geringe Temperaturasymmetrie); geringerer Energieaufwand (Wasser als Energieträger).
- Kombination aus Flächentemperierung + RLT hat sich für Nichtwohnungsgebäude vielfach durchgesetzt.

**Außen- und Innenzonen von Verwaltungsgebäuden:**
- Außenzone: Tiefe 4–7 m; wechselnden Witterungseinflüssen ausgesetzt; Versorgung z.B. durch Induktionsgeräte.
- Innenzone: eigenes Lüftungssystem (meist Einkanalanlage); muss auch tagsüber beleuchtet werden → Wärmeüberschuss selbst im Winter.
- Abluftansaugung an der Nahtstelle zwischen Außen- und Innenzone.
- Größere Innenzonen: Vielzahl von Zu-/Abluftauslässen im Deckenbereich; Abhängehöhe mind. 35 cm.
- Langgestreckte Gebäude: mind. 2 Regelzonen; annähernd quadratische Baukörper: mind. 4 Regelzonen.

**Energieversorgungsquellen für Luftwasseranlagen (dargestellt in Schemata):**
- Kältemaschine (Innenaufstellung) mit außenliegendem Kühlturm.
- Wärmepumpe mit Erdsonden (Wärmequelle und Wärmesenke).
- Reversible Wärmepumpe mit Grundwassersaug- und Schluckbrunnen.
- Nur-Luftsystem in Verbindung mit statischen Heizkörpern und Fernwärmeübergabe.
