# Lüftungsanlagen in öffentlichen Gebäuden — Teil 0
> Quelle: Lüftungsanlagen in öffentlichen Gebäuden (buecher) · Seiten 1-40.

Praxisratgeber von Marcus Dunst (Sachverständigenbüro Dunst, Springer Vieweg 2022, ISBN 978-3-658-35751-1) für Bauherren öffentlicher Gebäude. Dieser Teil umfasst die Kapitel 1–5 (Seiten 1–40): Einleitung, Luftgrundlagen, Ausgangssituation, Sensorautomatisierung und Wärmerückgewinnung.

## Inhalt

### Kapitel 1 — Einleitung und Stellenwert von Lüftungsanlagen

- Lüftungsanlagen (auch: RLT-Anlagen) gelten als sinnvoller Beitrag zu Gesundheit und Gebäudeschutz, werden jedoch in öffentlichen Gebäuden noch oft nicht eingebaut.
- Gründe für das Fehlen von Lüftungsanlagen: mangelnde Information bei Entscheidern, unbekannte Variantenvielfalt, Kostenscheu, fehlende Planung schon in frühen Bauphasen.
- Wichtige Erkenntnis: Eine Lüftungsanlage schützt nicht nur die Nutzer, sondern auch die Gebäudestruktur vor Feuchte und Schimmelbildung.
- Lüftungsanlagen sind kein Einheitssystem — Umfang und Ausführung richten sich nach Gebäudeart und Nutzung (Schule, Rathaus, Gaststätte, Feuerwehrhaus usw.).
- Brandschutz und Schallschutz müssen bei der Anlagenplanung berücksichtigt werden, da öffentliche Gebäude typischerweise mehrere Brandschutzabschnitte aufweisen.
- Alleiniger Einbau einer Anlage reicht nicht — Automatisierung des Luftwechsels (CO2-, Feuchte-, VOC-Sensorik) ist für Akzeptanz bei Nutzern erforderlich.
- Luftfilter in Lüftungsanlagen reinigen die Außenluft von Insekten, Staub und Pollen — relevant auch für Nicht-Allergiker.
- CO2-Ampeln und CO2-Monitore zeigen Luftqualität farblich an (grün/gelb/rot), dienen als sinnvolle Ergänzung zur Lüftungsanlage.
- Regelmäßige fachliche Wartung ist unabdingbar — auch bei korrekter Inbetriebnahme und Einstellung.
- Lüftungsanlagen können Gebäude zusätzlich beheizen oder kühlen; sie sind daher mehr als ein Nebenobjekt der Gebäudetechnik.
- Außenbeschattung ist notwendig, um Überhitzung im Sommer zu verhindern.
- Buch-Zweck: Entscheidungshilfe für Bauherren, ergänzt durch Praxis-Interviews mit Anlagenbetreibern.

### Kapitel 2 — Alles rund um die Luft

#### 2.1 Luftverbrauch

Rechenbeispiel für den persönlichen Luftverbrauch eines Erwachsenen:
- Atemzüge pro Minute: ca. 18
- Luftmenge pro Atemzug: ca. 0,5 Liter
- Verbrauch pro Minute: 18 × 0,5 l = 9 l/min
- Verbrauch pro Stunde: 9 × 60 = 540 l/h
- Verbrauch pro Tag: 540 × 24 = 12.960 l/Tag

Der tatsächliche Wert schwankt mit der Aktivität: beim Sport steigt er, im Schlaf sinkt er.

#### 2.2 Luftqualität

- Luftqualität beeinflusst Konzentrations- und Leistungsfähigkeit sowie das Immunsystem.
- Außenluft enthält je nach Region ca. 400–600 ppm CO2 (Außenluft-Richtwert laut Max von Pettenkofer: nicht über 1400 ppm).
- Wohlfühlbereich für Menschen: bis ca. 1000 ppm CO2, Zustand als hygienisch unbedenklich.
- Ab 1000 ppm sinkt die Konzentrationsfähigkeit, Ermüdungserscheinungen setzen ein.
- Weitere Belastungsquellen in öffentlichen Gebäuden:
  - Ausgasungen von Weichmachern aus Möbeln, Böden, Farben, Baustoffen
  - Abwärme und Staubentwicklung von Druckern, Kopierern, PCs, digitalen Tafeln, Beamern, Beleuchtung
  - Feinstaubbelastung durch Drucker und Kopierer
- Luftmenge-Berechnung richtet sich nach Personenzahl und Raumkategorie laut DIN EN 16798 (Nichtwohngebäude) und den entsprechenden Arbeitsstättenrichtlinien.
- Viren verbreiten sich leichter bei steigendem CO2-Gehalt (Verweis auf Rudnick und Milton, 2003; Bekanntmachung Umweltbundesamt, Gesundheitsschutz 2008, 51:1358–1369).

#### 2.2.1 CO2-Gehalt (Kohlendioxid)

CO2 ist ein farb- und geruchloses, natürlich in der Luft enthaltenes Gas. Menschen stoßen mit jedem Atemzug CO2 und Feuchtigkeit aus.

Zeitanteil in geschlossenen Räumen (Beispielrechnung):
- Beruflich/schulisch: 8 h
- Schlafen: 8 h
- Körperpflege: 1 h
- Hausarbeit: 1 h
- Summe: 18 h = ca. 75 % des Tages in geschlossenen Räumen

Hygienische Bewertung der CO2-Konzentration (laut Umweltbundesamt):

| CO2-Konzentration | Bewertung | Handlung |
|---|---|---|
| Bis 1000 ppm (grün) | Hygienisch unbedenklich | Keine erforderlich |
| 1000–2000 ppm (gelb) | Hygienisch auffällig | Erhöhung des Luftwechsels empfohlen |
| Über 2000 ppm (rot) | Hygienisch inakzeptabel | Lüften ist zwingend erforderlich |

Zur Messung und Visualisierung werden CO2-Ampeln, CO2-Monitore oder entsprechende Apps eingesetzt. Darstellungsvarianten:
1. Nur Farbsignal (grün/gelb/rot)
2. Nur numerischer ppm-Wert (z. B. 690 ppm)
3. Kombination aus Farb- und Zahlenwert

Voraussetzung für korrekte Anzeige: stimmige Grundeinstellungen und richtiger Montageort des Sensors im Raum.

Wenn keine Möglichkeit zum sofortigen manuellen Lüften besteht (laufender Vortrag, geplante Pausen), ist automatisierte Sensorsteuerung der Lüftungsanlage die sinnvollere Lösung (→ Kap. 4).

#### 2.2.2 Radon in Gebäuden

- Radon ist ein natürliches, schweres, radioaktives Edelgas; entsteht beim Zerfall von Uran und Radium im Erdreich.
- Nicht wahrnehmbar durch Sehen, Riechen oder Schmecken.
- Regional unterschiedliche Konzentration: norddeutsche Tiefebenen niedriger, Mittelgebirge und Alpenvorland tendenziell höher (Quelle: Bundesamt für Strahlenschutz, Radonkarte Deutschland).
- Eintritt ins Gebäude erfolgt über alle Bereiche mit Bodenkontakt.
- Reichert sich in Innenräumen an; laut Bundesamt für Strahlenschutz kann Radon Lungenkrebs verursachen.
- Außerhalb von Gebäuden unkritisch, da rasche Vermischung mit Umgebungsluft.
- Schutzmaßnahmen:
  - Nachweis durch Messung
  - Regelmäßiges Lüften, bevorzugt als Querlüftung über zwei gegenüberliegende Fenster
  - Im Keller oft keine Querlüftung möglich → Lüftungsanlage als beste Lösung für dauerhaften Luftaustausch und Feuchteschutz

#### 2.2.3 Wohlfühlfaktor Luft

Wohlfühlbereich für Umgebungsluft (allgemein definiert):
- Lufttemperatur: ca. 22–27 °C
- Luftfeuchte: 35–65 % (relative Feuchte)
- CO2-Gehalt Außenluft: 400–600 ppm; Maximalwert innen: 1400 ppm (nach Max von Pettenkofer)

Auswirkungen bei Überschreitung:
- Temperatur zu niedrig → Kältegefühl
- Temperatur zu hoch → Schwitzen ohne Bewegung
- Feuchte zu niedrig → Austrocknung von Augen und Nasenschleimhäuten
- Feuchte zu hoch → Schweres, feuchtes Luftgefühl
- CO2 zu hoch → Müdigkeit, Kopfschmerzen, nachlassende Konzentration

In öffentlichen Gebäuden kommen zusätzlich hinzu: Abwärme von Elektronik, Feinstaubbelastung durch Drucker/Kopierer, Gerüche und Ausgasungen von Möbeln, Böden, Baustoffen → höherer Luftwechselbedarf als im privaten Bereich.

**HX-Diagramm (Mollier-Diagramm):**
- Arbeitsmittel für Fachpersonal, zeigt Abhängigkeit zwischen relativer Luftfeuchte (%) und Lufttemperatur (°C).
- Ermöglicht Bestimmung: tatsächliche Wassermenge je m³ Luft in Gramm, Taupunkt.
- Taupunkt: Temperaturwert, bei dem die Luft enthaltenes Wasser nicht mehr halten kann → Kondenswasserausfall an Gebäudeoberflächen.

HX-Diagramm Beispiel 1 — Heizperiode:
- Außen: 10 °C, 60 % Feuchte
- Beim Erwärmen auf 20 °C Raumtemperatur sinkt Feuchte von 60 % auf ca. 33 %
- Ergebnis: Raumluft in der Heizperiode tendenziell zu trocken

HX-Diagramm Beispiel 2 — Sommerperiode:
- Außen: 30 °C, 60 % Feuchte
- Beim Abkühlen auf 23 °C Raumtemperatur steigt Feuchte von 60 % auf ca. 90 %
- Ergebnis: In kühlen Kellerräumen kann es im Sommer schnell zu feucht werden
- Gilt unabhängig davon, ob Luftaustausch über Fenster oder Lüftungsanlage erfolgt

#### 2.2.4 Solare Energiegewinne

**Definition solare Gewinne:** Energie, die durch Sonneneinstrahlung über Fensterflächen in ein Gebäude eingetragen wird.

- Energieeintrag je m² Fensterfläche und Sonnenstunde: ca. 100–300 W (abhängig von Himmelsrichtung und Sonnenstunden).

Berechnungsbeispiel mit 100 W/(m²·h):

| Fassade | Fensterfläche | Sonnenstunden | Energieeintrag/Tag |
|---|---|---|---|
| Ost | 10 m² | 4 h | 10 × 100 × 4 = 4.000 W |
| Süd | 30 m² | 5 h | 30 × 100 × 5 = 15.000 W |
| West | 20 m² | 3 h | 20 × 100 × 3 = 6.000 W |
| **Gesamt** | 60 m² | 12 h | **25.000 W = 25 kW/Tag** |

Vergleich: Ein 2.000-W-Heizlüfter müsste 12,5 h laufen, um dieselbe Energiemenge einzubringen.
- Solare Gewinne können Ursache für überhöhte Raumtemperatur sein, vor allem im Sommer.
- Gegenmaßnahme: Außenbeschattung (nicht Innenbeschattung). Im Winter kann solare Energie Heizkosten senken; im Sommer verhindert Beschattung den Energieeintrag und senkt Klimatisierungsaufwand.
- Automatisierte Außenbeschattung kann Klimaleistungsbedarf um über 20 % senken (im Berechnungsbeispiel).

#### 2.2.5 Interne Energiegewinne

**Definition Interne Energiegewinne:** Energie, die im Gebäude durch elektrische Geräte und anwesende Personen entsteht.

**Definition Kälterückgewinnung:** Wenn der Wärmetauscher aktiv ist und die Außentemperatur über der Raumtemperatur liegt, sinkt die Zulufttemperatur gegenüber der Außenluft und die Fortlufttemperatur steigt über die Ablufttemperatur — dieser Effekt heißt Kälterückgewinnung.

Berechnungsbeispiel interne Energiegewinne (20 Personen, 9 h, PC-Büroarbeit):
- Personenabwärme (sitzend): 50–100 W pro Person
- Abwärme Technik je Arbeitsplatz (PC, Bildschirm, Beleuchtung, Kopierer): ca. 300 W
- Personenenergie: 20 × 50 W × 9 h = 9.000 W/Tag
- Technikenergie: 20 × 300 W × 9 h = 54.000 W/Tag
- Gesamte interne Energiegewinne: 63.000 W = 63 kW/Tag

Kombinierter Gesamtenergieeintrag solare + interne Gewinne: über 80 kW an einem Tag möglich.
- Diese Energie muss je nach Jahreszeit aus dem Gebäude abgeführt werden.
- Klimatisierung muss entsprechend dimensioniert sein.

Betriebsstrategie Sommer:
- Tagsüber bei höherer Außentemperatur als Raumtemperatur: Lüftungsgerät im Modus „Kälterückgewinnung" betreiben.
- Nachts bei niedrigerer Außentemperatur: Umschalten in „Bypass"-Betrieb (Außenluft direkt einblasen ohne Wärmetauscher).
- Details → Kapitel 5.

#### 2.3 Natürlicher Luftwechsel

**Definition Infiltration der Gebäudehülle:** Luftmenge, die bei geschlossenen Fenstern und Türen durch Außenwände aus dem Gebäude entweicht oder einströmt.

**Definition Blower-Door-Messung:** Druckdifferenztest zur Bestimmung, wie viel Luft bei geschlossenen Öffnungen durch die Gebäudehülle ent- oder einströmt.

- Bis in die 1990er-Jahre war die Infiltration durch ältere, weniger dichte Bauweise häufig nahezu ausreichend für Grundlüftung; restlicher Austausch über Fenster.
- Mit verbesserter Wärmedämmung wurden Gebäudehüllen immer dichter.
- Natürlicher Luftwechsel durch Infiltration reicht heute nicht mehr aus — gleichzeitig ist Luftbedarf der Nutzer gleich geblieben oder gestiegen.
- Energiepässe und Energieausweise belegen die energiesparende Bauweise.
- Widerspruch: Gute Dämmung = geringer Energieverlust, aber kein natürlicher Luftaustausch mehr → Feuchtigkeit, Gerüche, Abwärme, Staub, CO2 und Radon akkumulieren in Innenräumen.
- Fensterlüftung in gut gedämmten Gebäuden vernichtet erzielte Heizersparnisse.
- Lüftungsanlagen mit Wärmerückgewinnung werden in Deutschland seit über 25 Jahren eingebaut, in Teilen Europas seit über 30 Jahren; in der Industrie teils seit über 40 Jahren (nicht immer mit WRG). Die Technik ist ausgereift, keine Modeerscheinung.
- In energiesparenden Gebäuden mit sehr geringem Heizbedarf kann die Luftheizung oder Luftkühlung über Lüftungsanlage als Alternative zu statischen Heizflächen (Heizkörper, Fußbodenheizung) dienen — Details → Kapitel 5.

### Kapitel 3 — Ausgangssituation

- Für jeden Neubau, Erweiterungsbau oder jede Sanierung muss ein Lüftungskonzept erstellt werden.
- Das Lüftungskonzept berechnet die notwendige Luftmenge. Abzüglich Infiltration ergibt sich die vom Lüftungsgerät auszutauschende Netto-Luftmenge.
- Die Anlage muss so ausgelegt sein, dass die berechnete Luftmenge nicht nur bei 100 % Leistung ausgetauscht wird.
- Menschen verbringen laut Beispielrechnung ca. 75 % des Tages (8 h schlafen + 1 h Körperpflege + 1 h Hausarbeit + 8 h Arbeit/Schule) in geschlossenen Räumen.
- In öffentlichen Gebäuden steigt Luftverbrauch teils sehr schnell und ungleichmäßig an, da Personenzahl und Nutzungszeiten stark wechseln (Schulklassen, Büros, Ämter, Feuerwehr, Vereinsheime, Duschbenutzung nach Sport usw.).
- Belastungen durch Baumaterialien, Inventar und technisches Equipment (Drucker, PC, digitale Tafeln, Faxgeräte) verschnellern Luftverbrauch weiter.
- Manuelle Fensterlüftung durch Nutzer ist nicht verlässlich ausreichend.
- Automatisierung des Luftwechsels (→ Kap. 4) ermöglicht bedarfsgerechte Anpassung bei täglich oder stündlich wechselnden Luftverbräuchen — zu viel wie zu wenig Luftwechsel verschlechtert Raumklima und Energiebilanz.
- Zusätzliche Risiken bei reiner Fensterlüftung: Wasserschäden durch vergessene offene Fenster bei Unwetter, Einbruchsgefahr.
- CO2-Gehalt unter 1000 ppm durch ausreichenden Luftwechsel reduziert auch Risiko für Virenübertragung über Aerosole (Coronavirus, Grippeviren). Positive Wirkung auf Krankenstand und Ausfallzeiten.
- Fazit des Autors: Automatisierte Lüftungsanlagen in öffentlichen Gebäuden sind notwendig.

### Kapitel 4 — Automatisierung des Luftaustausches mit CO2-, RH- und VOC-Sensoren

**Begriffsdefinitionen:**

- **CO2-Sensor** (Messwert in ppm): Misst dauerhaft den CO2-Gehalt der Raumluft; erhöht oder reduziert je nach eingestelltem Grenzwert die Ventilatorleistung und damit den Luftaustausch.
- **RH-Sensor** (Messwert in %): Misst dauerhaft den Feuchtegehalt der Raumluft; steuert Ventilatorleistung entsprechend.
- **VOC-Sensor** (Messwert in ppm): Misst dauerhaft das Vorhandensein von flüchtigen Schadstoffen (Mischgas) in der Raumluft; steuert Ventilatorleistung entsprechend.

Einbindung: Automatisierung kann in die Gebäudeleittechnik des gesamten Hauses integriert sein, funktioniert aber auch autark ohne übergeordnete Leittechnik.

#### 4.1 CO2-Sensoren

Montagevarianten:
- **Raummontage (Raumfühler):** Sensor ist nur für diesen Raum zuständig. Bei steigendem CO2 durch Personen → automatische Erhöhung des Luftaustauschs → CO2 sinkt → Luftwechsel wird wieder reduziert. Bedarfsgerechte Steuerung je Raum.
- **Kanalmontage (Kanalfühler):** Sensor im Abluftkanal misst gemittelten CO2-Wert aus allen angeschlossenen Ablufträumen. Keine raumbezogene Einzelerfassung. Bei steigendem Mittelwert → Erhöhung des Luftwechsels für den gesamten Bereich/das Gebäude.

#### 4.2 RH-Sensoren (Feuchtesensoren)

Montagevarianten:
- **Raummontage:** Sensor nur für diesen Raum; bei steigender Feuchte → erhöhter Luftwechsel → Feuchte sinkt → Reduzierung. Primäreinsatz: Feuchteräume (Dusch-, Waschräume, Trockenräume) mit schnellem, starkem Feuchteanfall. Teeküchen und Toiletten: Feuchteanfall meist zu gering und zu langsam für Sensorreaktion.
- **Kanalmontage:** Sensor im Abluftkanal, misst gemittelten Feuchtewert aller angeschlossenen Räume. Steuerung des Luftwechsels für gesamten Bereich.

#### 4.3 VOC-Sensoren (Mischgassensoren)

**Definition VOCs:** Flüchtige organische Verbindungen (Volatile Organic Compounds) — unsichtbare, gasförmige Schadstoffe aus Farben, Lösungsmitteln, Weichmachern; enthalten in Reinigungsmitteln, Baumaterialien, Teppichen und Möbeln. Erhöhte VOC-Werte wirken ähnlich negativ auf Wohlbefinden wie erhöhte CO2-Werte; bei längerem Aufenthalt gesundheitsschädlich.

Montagevarianten:
- **Raummontage:** Sensor im Raum für raumspezifische Erfassung; bei steigendem Schadstoffgehalt → automatisch erhöhter Luftwechsel → Schadstoff sinkt → Reduzierung.
- **Kanalmontage:** Sensor im Abluftkanal, misst gemittelten Schadstoffgehalt aller Ablufträume; keine Einzelraumerfassung; steuert Luftwechsel für gesamten Bereich.

Weitere Informationen zu Luftschadstoffen: Umweltbundesamt, „Ausschuss für Innenraumrichtwerte".

### Kapitel 5 — Funktion der Wärmerückgewinnung

**Begriffsdefinitionen:**

- **Abluft:** Luft, die vom Raum zum Lüftungsgerät transportiert wird (verbrauchte Raumluft, belastet mit Feuchtigkeit, Gerüchen, Viren, CO2).
- **Zuluft:** Luft, die vom Lüftungsgerät zu den Räumen geführt wird (gefilterte, konditionierte Außenluft).
- **Außenluft:** Frischluft, die von außen (Wand, Dach) zum Lüftungsgerät geführt wird.
- **Fortluft:** Verbrauchte Abluft nach dem Wärmetauscher, wird aus dem Gebäude nach außen abgeführt.
- **Umluft:** Raumluft, die intern angesaugt, gefiltert, erwärmt oder gekühlt und wieder in die Räume eingeblasen wird — verlässt das Gebäude nicht.
- **Wärmetauscher:** Bauteil, das Energie von der Abluft auf die Zuluft überträgt (oder von Heizung/Klimaanlage auf die Luft).
- **Bypass/Sommerbetrieb:** Betriebsmodus, in dem die Wärmerückgewinnung umgangen wird; Außenluft strömt nahezu mit Außentemperatur direkt in die Räume.
- **Kondenswasser:** Entsteht im Wärmetauscher, wenn der Abluft Wärme entzogen wird und die relative Feuchte auf 100 % steigt; das dann ausgeschiedene Wasser.
- **Kondenswasserablauf:** Lüftungsgeräte besitzen einen Anschluss für Kondenswasserableitung, typischerweise angeschlossen an das Gebäudeabwassersystem.
- **Diffusionsdichte Isolierung:** Isolierung von Rohrleitungen (Außen- und Fortluft), die verhindert, dass warme Raumluft an kalte Leitungen gelangt und dort kondensiert. Unvollständige Isolierung → Kondenswasserbildung an Rohren.

#### Luftkreisläufe im Lüftungsgerät

Das Lüftungsgerät arbeitet standardmäßig mit zwei voneinander komplett getrennten Luftkreisläufen (keine Luftvermischung zwischen Zu- und Abluft im Gerät):

**Zuluft-Kreislauf (Zuluftventilator):**
1. Zuluftventilator saugt Außenluft von außen (Wand/Dach/Erdreich) an.
2. Außenluft wird im Gerät gefiltert.
3. Außenluft durchströmt Wärmetauscher (nimmt Energie auf) oder Bypass (keine Energieaufnahme).
4. Konditionierte Luft = Zuluft → wird über Rohrsystem in Zuluft-Räume gepresst.

**Abluft-Kreislauf (Abluftventilator):**
1. Abluftventilator saugt verbrauchte Luft aus den Räumen an.
2. Abluft wird im Gerät gefiltert (schützt Wärmetauscher vor Verschmutzung).
3. Abluft durchströmt Wärmetauscher → Wärmetauschermaterial nimmt Energie auf (Wärmerückgewinnung), erwärmt sich.
4. Abluft nach dem Wärmetauscher = Fortluft → wird über Fortluftkanal aus dem Gebäude abgeführt.

**Umluft-Kreislauf (dritter Ventilator, optional bei Luftheizung/Kühlung):**
- Wird benötigt, wenn Lüftungsanlage auch zum Heizen oder Kühlen eingesetzt wird.
- Dritter Ventilator saugt Raumluft über Abluftgitter an, filtert sie, führt sie über zweiten Wärmetauscher.
- Zweiter Wärmetauscher: Im Heizbetrieb von Heizungsvor-/rücklauf durchströmt (erwärmt Luft); im Kühlbetrieb von Klimaanlage oder Soleleitung mit Kältemittel durchströmt (kühlt Luft).
- In den Räumen ankommende Zuluft = Mischluft aus Außenluft und Umluft.
- Für Heizen/Kühlen: Luftwechsel 6- bis 10-fach höher als beim reinen Lüften → Umluftanteil spart Energie, da bereits temperierende Raumluft mitgenutzt wird.

**Rohrleitungsprinzipien:**
- Außen- und Fortluftrohre führen im Winter kalte Luft (teils mit Minustemperaturen) → müssen diffusionsdicht isoliert werden.
- Regel: Außen- und Fortluftleitungen so kurz wie möglich halten (weniger Isolieraufwand, niedrigerer Ventilatorenergiebedarf).
- Zuluft- und Abluftrohre führen zu den Räumen; Länge abhängig von Raumaufteilung, Gebäudegröße und Geräteposition; Herstellervorgaben beachten.
- Umluftansaugung: möglichst zentraler Bereich, kurze Rohrleitung.
- Bei Kühlung: Taupunktüberwachung zur Verhinderung von Kondenswasserbildung im Zuluftkanal.
- Bei langen Zuluft-Rohrleitungen kann Isolierung vom Wärmetauscher bis zum letzten Raum sinnvoll sein (Energieverluste reduzieren).

#### Wärmerückgewinnung — Leistung und Bypass

- Wärmetauscher entnimmt der Abluft ca. 90 % der Energie und gibt diese an die Zuluft weiter.
- Tatsächliche Zulufttemperatur hängt ab von: Ablufttemperatur, Außenlufttemperatur, Luftfeuchte.

Beispiel Winterbetrieb (90 % WRG):
- Außenlufttemperatur: 0 °C
- Ablufttemperatur: 20 °C
- Zulufttemperatur nach WRG: 18 °C
- Fortlufttemperatur: unter +10 °C

Bypass-/Sommerbetrieb:
- Wärmerückgewinnung wird umgangen; Außenluft strömt nahezu unverändert als Zuluft in das Gebäude.
- Bei einigen Zentralgeräten erfolgt Bypass-Umschaltung temperaturabhängig automatisch.
- Bei Geräten ohne automatische Temperaturregelung: manueller Schalter.
- Nachtkühlung im Sommer: Bypass-Betrieb, wenn Außentemperatur unter Raumtemperatur.

#### 5.1 Luftheizung — zweiter Wärmetauscher

- Nach der WRG im Lüftungsgerät wird Zuluft (+18 °C bei 0 °C Außentemperatur) durch einen zweiten Wärmetauscher geführt.
- Zweiter Wärmetauscher wird von Heizungsvor- und rücklauf durchströmt → Zulufttemperatur steigt über Raumtemperatur → Gebäude wird durch Zuluft beheizt.
- Zuluft in die Räume ist bei diesem System eine Mischluft aus Außenluft (+18 °C) und Umluft aus dem Gebäude (+20 °C), beides nach dem zweiten Wärmetauscher auf Temperatur über Raumtemperatur gebracht.

#### 5.2 Luftkühlung — zweiter Wärmetauscher

- Zweiter Wärmetauscher wird mit Kältemittel aus Klimaanlage oder Soleleitung durchströmt.
- Zulufttemperatur sinkt unter Raumtemperatur → Gebäude wird durch Zuluft gekühlt.
- Mischluft aus Außenluft und Umluft wird durch den gekühlten zweiten Wärmetauscher geführt.
- Taupunktüberwachung im Zuluftkanal wichtig, um Kondenswasserbildung zu verhindern.
