# Lüftungsanlagen in öffentlichen Gebäuden — Teil 1
> Quelle: Lüftungsanlagen in öffentlichen Gebäuden (buecher) · Seiten 41-80.

Dieses Fachbuch von M. Dunst (Springer Fachmedien Wiesbaden, 2022) behandelt Planung, Technik und Betrieb von mechanischen Lüftungsanlagen in öffentlichen Gebäuden. Teil 1 (Seiten 41–80) deckt Frostschutz für Wärmetauscher, Luft- und Sole-Erdwärmetauscher als Frostschutz- und Energiesparmaßnahmen, Lüftungsgeräte mit Wärmerückgewinnung (zentral, semizentral, dezentral) sowie Grundrissbeispiele für Schulen, Kindergärten und Bürogebäude ab.

## Inhalt

### Kap. 5.2 — Wärmerückgewinnung mit zweitem Wärmetauscher für Luftkühlung

- Nach dem Lüftungsgeräte-Wärmetauscher sitzt ein zweiter Wärmetauscher, der die Zulufttemperatur absenkt.
- Dieser zweite Wärmetauscher wird mit Kältemittel oder Sole aus der Klimaanlage durchströmt.
- Die Zuluft, die aus dem Lüftungsgerät kommt, hat eine niedrigere Temperatur als die Raumluft, bevor sie in die Räume geführt wird.

### Kap. 5 — Frostschutz für den Wärmetauscher im Lüftungsgerät

Bei Außentemperaturen von 0 °C oder darunter besteht Eisbildungsgefahr im Wärmetauscher des Lüftungsgeräts. Folgen: Beschädigung des Wärmetauschers oder Verringerung/Blockierung des Luftflusses. Fünf Varianten für Frostschutz:

**Variante 1 — Zuluftventilator-Stop:**
- Bei drohender Vereisung wird der Zuluftventilator zeitweise abgeschaltet, der Abluftventilator läuft weiter.
- Warme Abluft taut das Eis auf, ohne zusätzliche Energie zu verbrauchen.
- Nachteil: Im Gebäude entsteht temporärer Unterdruck, da keine Zuluft zugeführt wird.

**Variante 2 — Elektrisches Vorheizregister:**
- Ein elektrisches Heizregister in der Außenluftansaugung erwärmt die kalte Außenluft, bevor sie den Wärmetauscher erreicht.
- Schaltet bei Eisbildungsgefahr ein, bei geringerer Gefahr wieder aus.
- Verbraucht zusätzlichen elektrischen Strom; kein Unterdruck im Gebäude.

**Variante 3 — Warmwasser-Vorheizregister:**
- Ein wassergeführtes Heizregister in der Außenluftansaugung nutzt Energie aus der Heizungsanlage.
- Kreislauf des Registers muss frostgeschützt sein (Kältemittelzusatz erforderlich).
- Kein zusätzlicher Stromverbrauch für das Register selbst; kein Unterdruck im Gebäude.

**Variante 4 — Luft-Erdwärmetauscher (Kap. 6):**
- Außenluft wird durch ein Erdkollektorrohr im Boden vorgewärmt.
- Energie kommt aus dem Erdreich, ohne Strom- oder Heizenergieeinsatz.
- An heißen Tagen auch zur Luftvorkühlung nutzbar; kein Unterdruck.

**Variante 5 — Sole-Erdwärmetauscher (Kap. 7):**
- Sole-Kreislauf überträgt Erdreichwärme auf die Außenluft über eine Wärmetauscher-Einheit.
- Hydraulikpumpe benötigt Strom; kein Unterdruck; an heißen Tagen auch Kühlung möglich.

---

### Kap. 6 — Erdwärmetauscher Luft

**Funktionsprinzip:**
- Die Außenluft wird nicht direkt, sondern über ein im Erdreich verlegtes Erdkollektorrohr zum Lüftungsgerät geführt.
- Im Winter nimmt die Luft Wärme aus dem Erdreich auf; im Sommer gibt sie Wärme ans Erdreich ab.
- Erdreichtemperatur bleibt über das Jahr nahezu konstant (ca. +8 bis +10 °C in typischen Verlegetiefen).

**Anforderungen an das Erdkollektorrohr:**
- Material: lebensmittelecht, keine Schadstoffabgabe an die strömende Luft.
- Durchmesser: an benötigte Luftmenge angepasst.
- Verlegetiefe: frostfrei, 1,2 bis 1,5 m.
- Gefälleführung mit Kondensatablauf am tiefsten Punkt (Kondensat entsteht bei Temperaturveränderung der Luft im Rohr).
- Reinigung über Außenluftansaugung und Kondensatablauf möglich (Wasser oder Reinigungsmittel).
- Rohrlänge abhängig von Bodenbeschaffenheit, Erdreichtemperatur, Energiebedarf und Luftmenge.

**Luftgeschwindigkeit:**
- Soll unter 3 m/s im Erdkollektor liegen, damit maximale Energieübertragung stattfindet.
- Je langsamer die Luft, desto mehr Energie nimmt sie auf oder gibt sie ab.

**Luftfilter an der Ansaugung:** erforderlich, um Insekten und Staub fernzuhalten.

**Doppelte Ansaugung (Optimierung):**
- Empfehlenswert: zweite Ansaugung direkt an Außenwand oder Dach, zusätzlich zur Erdreich-Ansaugung.
- Temperaturgesteuerte Umschaltklappe wählt automatisch den günstigeren Ansaugweg.
- Temperaturfühler an der Außenwand steuert die Umschaltklappe.

**Saisonale Betriebsbeispiele (Erdkollektor-Ansaugung aktiv):**

| Situation | Außentemperatur | Luft nach Erdkollektor | Bewertung |
|-----------|-----------------|------------------------|-----------|
| Nacht, Frühling/Herbst | +4 °C | ca. +7 °C | Energiegewinn aus Erdreich |
| Tag, Frühling/Herbst | +15 °C | ca. +13 °C | Erdreich kühlt → Energieverlust, direktes Ansaugen besser |
| Heißer Sommertag | +25 °C | ca. +22 °C | Abkühlung gewünscht, Energiegewinn für Kühlung |

**Frostschutz-Effekt im Winter:**
- Außenluft von z. B. -5 °C wird auf ca. +5 °C vorgewärmt.
- Damit kein Vereisen des Wärmetauschers im Lüftungsgerät; zusätzliche Frostschutzmaßnahmen entfallen.

**Sommereffekt:**
- Außenluft von z. B. +30 °C wird auf ca. +25 °C abgekühlt.
- Zulufttemperatur in den Raum ist niedriger als die Außenlufttemperatur.
- Erwärmung des Gebäudes verlangsamt sich.

---

### Kap. 7 — Erdwärmetauscher Sole

**Funktionsprinzip:**
- Außenluft durchströmt auf dem Weg zum Lüftungsgerät eine Sole-Wärmetauscher-Einheit.
- Soleflüssigkeit zirkuliert über ein im Erdreich verlegtes Solenrohr (geschlossener Kreislauf), angetrieben durch eine Hydraulikpumpe.
- Ist Außenluft kälter als Sole: Luft wird erwärmt. Ist Außenluft wärmer als Sole: Luft wird abgekühlt.

**Solenrohr-Installation:**
- Verlegetiefe: frostfrei, ca. 1,2 bis 1,5 m (wie bei Solewärmepumpe).
- Rohrlänge abhängig von Bodenbeschaffenheit, Erdreichtemperatur und gewünschtem Energieertrag.

**Luftgeschwindigkeit durch Sole-Wärmetauscher-Einheit:**
- Soll unter 3 m/s liegen (gleicher Grundsatz wie beim Luft-Erdwärmetauscher).

**Hygienischer Vorteil gegenüber Luft-Erdwärmetauscher:**
- Luftkreislauf und Solekreislauf sind vollständig voneinander getrennt.
- Höhere hygienische Anforderungen werden damit erfüllt.

**Luftfilter:** Vor dem Sole-Wärmetauscher eingebaut, um Verschmutzung der Einheit zu verhindern.

**Kondensatablauf:** Sole-Wärmetauscher-Einheit besitzt Kondensatablauf.

**Automatische Steuerung der Hydraulikpumpe:**
- Temperatursteuerung schaltet Pumpe nur dann ein, wenn Temperaturveränderung der Außenluft sinnvoll ist.
- Steigt Außenlufttemperatur auf Soletemperaturniveau, schaltet Pumpe ab (kein Energiegewinn mehr möglich).
- Sinkt Außenlufttemperatur unter eingestellten Schwellenwert (z. B. +22 °C im Sommer), schaltet Pumpe wieder ein.

**Betriebsbeispiele (Sole aktiv):**

| Situation | Außentemperatur | Sole-/Erdreichtemperatur | Lufttemperatur nach Wärmetauscher | Bewertung |
|-----------|-----------------|--------------------------|-----------------------------------|-----------|
| Nacht, Übergang | +4 °C | +10 °C | +7 °C | Energiegewinn, Erwärmung der Luft |
| Tag, Übergang | +15 °C | +10 °C | +13 °C | Sole kühlt Luft → Energieverlust, Pumpe aus besser |
| Heißer Sommertag | +25 °C | +10 °C | +20 °C | Abkühlung gewünscht, Energiegewinn Kühlung |

**Frostschutz-Effekt (Winter):**
- Außenluft bei -5 °C wird auf ca. +5 °C vorgewärmt; kein Vereisen des Lüftungsgeräte-Wärmetauschers.
- Keine weiteren Frostschutzmaßnahmen notwendig.

**Sommereffekt:**
- Außenluft bei +30 °C wird auf ca. +25 °C abgekühlt.
- Erwärmungsgeschwindigkeit im Gebäude sinkt.

---

### Kap. 8 — Lüftungsgeräte mit Wärmerückgewinnung

#### Fachbegriff-Definitionen (Kap. 8 Einleitung)

- **Geräteschall:** Bezeichnung für Geräusche, die ein Lüftungsgerät in den Raum und in das Rohrsystem abgibt.
- **Telefonie Schall:** Geräuschübertragung über das Rohrsystem von einem Raum in einen anderen Raum.

**Systemtypen:** Unterscheidung in zentrale, semizentrale und dezentrale Lüftungsgeräte. Kombinationen mehrerer Systeme in einem Gebäude sind möglich und sinnvoll.

**Planungsrelevante Einflussfaktoren neben dem Gerät selbst:**
- Brandschutz
- Schallschutz (Geräte- und Telefonieschall)
- Regelung der Luftleistung
- Heizung, Kühlung
- Fensterbeschattung
- Gebäudeleittechnik
- Montageraum für Geräte, Rohrleitungen, Revisionsöffnungen

**Wirtschaftliche Bewertung in der Planung:**
- Vergleich von Herstellungskosten und Betriebskosten über 5–10 Betriebsjahre empfohlen.

#### 8.1 Zentrale Lüftungsgeräte — Varianten und Zubehör

**Varianten (Auswahl):**
- WRG-Gerät zentral für das gesamte Gebäude
- WRG-Gerät + Luftheizung, zentral
- WRG-Gerät + Luftkühlung, zentral
- WRG-Gerät + Luftheizung + Luftkühlung, zentral
- Aufstellung: Innen- oder Außenaufstellung möglich

**Leistungsdaten:**
- Wärmetauscher-Wirkungsgrad: ca. 90 % Energieübertragung von Abluft auf Zuluft.

**Heizung/Kühlung über zentrale Lüftungsanlage:**
- Zusätzliche Wärmetauscher (am Heizungs- oder Kältekreislauf) erforderlich (Kap. 5, 6, 7).
- Größerer Luftwechsel nötig als bei reiner Belüftung → Umluftanteil wird eingesetzt.
- Umluft ist gefilterte Raumluft, die wieder der Zuluft beigemischt wird, ohne das Gebäude zu verlassen.
- Zuluft enthält bei Umluftbetrieb keinen 100%igen Frischluftanteil.

**Risiken des Umluftbetriebs:**
- Gerüche können sich über Umluft im gesamten Gebäude verteilen.
- Bakterien und Viren aus der Raumluft können über Umluft in die Zuluft gelangen und sich gebäudeweit ausbreiten.
- Minderung durch geeignete Filter in der Umluft.

**Rohrleitungsisolierung bei Heiz-/Kühlbetrieb (Pflicht):**
- Zuluft mit deutlich höherer oder niedrigerer Temperatur als Raumtemperatur muss isoliert geführt werden.
- Ohne Isolierung: Wärmeverluste auf dem Weg, Kondenswasserbildung in den Rohren (Hygieneproblem), Kondenswasser außen an Rohren (Tropfwasser → Bauwerksschäden).

**Brandschutz bei Zentralanlagen:**
- Zu- und Abluftleitungen durchqueren meist mehrere Brandabschnitte → Brandschutzmaßnahmen in Lüftungsrohren erforderlich.

**Schallschutz bei Zentralanlagen:**
- Maßnahmen gegen Geräteschall und Telefonieschall im Rohrsystem notwendig.

**Volumenstromregelung (Drosselklappen):**
- Motorisch gesteuerte Drosselklappen sind erforderlich für bedarfsgerechte Einzelraumregelung.
- CO2-, RH- oder VOC-Sensor meldet schlechte Luftqualität → Lüftungsgerät erhöht Gesamtluftmenge → Drosselklappen öffnen im betroffenen Raum weiter, schließen in anderen Räumen teilweise.
- Ohne Drosselklappen: Gesamtgebäude-Luftwechsel erhöht sich pauschal → höherer Energieverbrauch.

**Zubehör-Empfehlungen:**
- CO2-Sensor: im Gerät, im Raum oder im Abluftkanal
- RH-Sensor (Feuchtesensor): im Gerät, im Raum oder im Abluftkanal
- VOC-Sensor (Mischgasschadstoff): im Raum oder Abluftkanal

#### 8.2 Semizentrale Lüftungsgeräte — Varianten und Zubehör

**Varianten (analog zu zentral, aber für Gebäudebereich/Stockwerk):**
- WRG-Gerät für einen Teilbereich
- WRG-Gerät + Luftheizung für Teilbereich
- WRG-Gerät + Luftkühlung für Teilbereich
- WRG-Gerät + Luftheizung + Luftkühlung für Teilbereich

**Charakteristik:**
- Ein Gerät versorgt ein Stockwerk, einen Brandabschnitt oder ähnlichen Gebäudeteil.
- Wärmetauscher-Wirkungsgrad: ca. 90 %.

**Umluftbetrieb bei Heizung/Kühlung:**
- Gleiche Grundsätze wie bei zentral (Umluftanteil, Filterung, Rohrleitungsisolierung notwendig).
- Vorteil gegenüber Zentralanlage: Umluft-Gerüche und Keime verteilen sich nur innerhalb des betreffenden Gebäudeteils, nicht gebäudeweit.

**Brandschutz:**
- Rohrsystem verbleibt meistens innerhalb eines Brandabschnitts → Brandschutzmaßnahmen häufig nicht erforderlich.
- Ausnahme: Stockwerk in mehrere Brandabschnitte geteilt → Brandschutz in Lüftungsleitungen nötig, aber geringerer Aufwand als bei Zentralanlage.

**Schallschutz:**
- Geräteschalldämpfer erforderlich; Telefonieschalldämpfer notwendig, aber in geringerem Umfang als bei Zentrallüftung.

**Drosselklappen/Volumenstromregler:**
- Notwendig für Einzelraumregelung.
- Anzahl geringer als bei Zentralanlage.
- Bei Sensoralarm erhöht nur das zuständige Gerät die Luftleistung, nicht alle Geräte im Gebäude.
- Steuerungsaufwand geringer als bei Zentralvariante.

**Sensorausstattung (empfohlen):**
- CO2-Sensor, RH-Sensor, VOC-Sensor: im Gerät, im Raum oder im Abluftkanal.

#### 8.3 Dezentrale Lüftungsgeräte — Varianten und Zubehör

**Varianten (je Raum):**
- Deckenmontage, Wand-/Standmontage, jeweils mit oder ohne Luftheizung und/oder Luftkühlung.

**Charakteristik:**
- Ein Gerät versorgt einen Raum oder kleinen Bereich.
- Wärmetauscher-Wirkungsgrad: ca. 90 %.
- Kein Rohrsystem zwingend erforderlich (Rohrsystem möglich, aber oft direkte Wanddurchführung).

**Rohrleitungsisolierung:**
- Bei Ausführung ohne Rohrsystem entfällt Isolierpflicht.
- Bei Ausführung mit Rohrsystem gelten gleiche Isolierregeln wie bei anderen Varianten.

**Brandschutz:**
- Nur sehr selten erforderlich (eventuell an Fassade bei Außen-/Fortluftöffnungen).

**Schallschutz:**
- Keine Telefonieschalldämpfer notwendig (kein Rohrnetz zwischen Räumen).
- Geräteschalldämpfer im Gerät integriert; Schallpegel im Raum liegt im nicht störenden Bereich.

**Drosselklappen/Volumenstromregler:** nicht notwendig.

**Regelung:**
- CO2-, RH- oder VOC-Sensor im Raum oder im Gerät integriert.
- Regelung direkt am Einzelgerät, keine Gebäudeleittechnik erforderlich.
- Luftleistung ist stets dem jeweiligen Raum angepasst → niedrigerer Energieverbrauch als bei zentral/semizentral.
- Für Haustechnik-Überwachung (z. B. Filterwechsel-Meldung) kann Einbindung in Gebäudeleittechnik trotzdem sinnvoll sein.

**Sensorausstattung:**
- CO2-Sensor, RH-Sensor, VOC-Sensor: im Gerät oder Raum.

---

### Kap. 9 — Grundrisse mit Gerätevarianten: Zentral, Semizentral, Dezentral

#### Fachbegriff-Definitionen (Kap. 9 Einleitung)

- **Volumenstromregler:** Bauteil im Lüftungsrohr, das den Luftstrom auf eine definierte Menge begrenzt. Bei motorischen Volumenstromreglern wird der Luftwechsel über Steuerung bedarfsgerecht geregelt (weiter öffnen oder schließen).
- **Drosselklappen:** Bauteile in Lüftungsrohren, entweder mit fester Einstellung oder motorisch. Motorische Drosselklappen regeln Luftbedarf entsprechend aktuell notwendigem Bedarf. Einsatz: Anpassen von Luftmengen, Volumenstrom oder Kanaldrücke im Rohrnetz.

#### 9.1 Beispielgrundriss Schule/Kindertagesstätte (Erdgeschoss + Obergeschoss)

**Grundrissbeschreibung Erdgeschoss:** Raum 1–7, WC Herren, WC Damen, Eingang, Treppe, Flur.

**Grundrissbeschreibung Obergeschoss:** Büro, Personalraum/Teeküche, Schulküche, Mensa, Raum 8, Raum 9, WC Personal, WC Herren, WC Damen, Treppe, Flur.

##### 9.1.1 Zentrallüftungsgerät (Schule)

- Ein Gerät versorgt beide Geschosse (Erd- und Obergeschoss).
- Regelung: CO2-, RH- oder VOC-Sensoren (Raum- oder Kanalfühler).
- Lüftungskanäle durchqueren mehrere Brandabschnitte → Brandschutzmaßnahmen in Lüftungsrohren notwendig.
- Volumenstromregler oder Drosselklappen für Einzelraumregelung erforderlich.
- Geräteschalldämpfer gegen Geräteschall; Telefonieschalldämpfer in Zu- und Abluftrohren gegen Raumübertragung.
- Bedarfsgerechte Einzelraumregelung (CO2/RH/VOC) nur mit hohem Steuerungsaufwand und Gebäudeleittechnik/Bussystem möglich.
- Drosselklappen öffnen/schließen je nach Sensormeldung; Ventilatorleistung/-drehzahl wird angepasst.

##### 9.1.2 Semizentrale Lüftungsgeräte (Schule)

- Ein Gerät pro Geschoss: Gerät 1 für Erdgeschoss, Gerät 2 für Obergeschoss.
- Sensoren verändern nur Luftwechsel des zugehörigen Geschosses; andere Geräte bleiben unverändert.
- Brandschutz: nur wenn Lüftungsgerät mehrere Brandabschnitte im gleichen Stockwerk bedient; bei Einzelabschnitt kein Brandschutz.
- Geräteschalldämpfer und Telefonieschalldämpfer notwendig, aber Anzahl geringer als bei Zentralanlage.
- Volumenstromregler/Drosselklappen erforderlich, Anzahl geringer als zentral.
- Steuerungsaufwand geringer als bei Zentrallüftung.
- Ventilatordrehzahl/-leistung wird pro Gerät separat angepasst.

##### 9.1.3 Dezentrale Lüftungsgeräte (Schule)

- Je ein Gerät pro Raum.
- Sensoren (CO2, RH, VOC) im Raum oder im Gerät integriert.
- Brandschutz: selten erforderlich, allenfalls an Fassade.
- Keine Volumenstromregler/Drosselklappen notwendig.
- Keine Telefonieschalldämpfer; Geräteschall im zulässigen Bereich (integrierter Dämpfer).
- Keine Gebäudeleittechnik für Luftmengenregelung erforderlich.
- Energieverbrauch geringer als bei Zentral- und Semizentrallösung durch raumgenaue Anpassung.

#### Praxisbericht: Kindergarten Sankt Anna, Waal/Landkreis Ostallgäu/Bayern

- Umbau/Erweiterung 2013 (Krippe + Sanierung) und 2020 (Anbau mit neuen Gruppenräumen).
- Träger: Kath. Kirchenstiftung St. Anna, Waal.
- Kombiniertes System: Semizentrale Geräte für kleinere Bereiche (Teeküche, WC) + dezentrale Geräte für Gruppenräume.
- Altbau: Rohrleitungen sichtbar verlegt; Anbau: Rohrleitungen verdeckt.
- Funktion ausschließlich Luftaustausch, keine Heizungs- oder Kühlfunktion über Lüftung.
- Steuerung durch CO2-Sensoren im Raum, automatisierter Betrieb, kein Eingriff des Personals notwendig.
- Mobile CO2-Ampeln für einige Gruppenräume zur optischen Kontrolle nachgerüstet.
- Semizentrale Bereiche: Telefonieschalldämpfer nachträglich eingebaut.
- Nutzererfahrung: Keller (früher stickig und feucht) erheblich verbessert; Geräusche wahrnehmbar, aber tolerierbar.
- Kritikpunkt: mangelnde Kommunikation mit Fachhandwerker; Nutzer ohne ausreichendes Fachwissen für gezielte Einstellungsanpassungen.
- Bedeutung COVID-19: trotz automatisierter Lüftung zusätzliches Fensterlüften aus Unsicherheit.

**CO2-Ampel-Schema (Empfehlung für öffentliche Gebäude):**

| Farbe | CO2-Konzentration | Bewertung / Maßnahme |
|-------|-------------------|----------------------|
| Grün | unter 1000 ppm | Ansteckungsrisiko gering, keine Maßnahme |
| Gelb | 1000–2000 ppm | Mittleres Risiko, Luftaustausch erhöhen (Lüftung oder Fenster) |
| Rot | über 2000 ppm | Hohes Risiko, sofortiger erhöhter Luftaustausch notwendig |

#### 9.2 Beispielgrundriss Rathaus/Amt/Bürogebäude (Erdgeschoss + Obergeschoss)

**Grundrissbeschreibung Erdgeschoss:** Technik, Büro/Empfang, Büro (4×), WC Herren, WC Damen, Eingang, Treppe, Abstellraum, Flur.

**Grundrissbeschreibung Obergeschoss:** Personal/Teeküche, Besprechungsraum/Büro (2×), Besprechungsraum, WC Herren, WC Damen, Treppe, Archiv, Flur.

##### 9.2.1 Zentrallüftungsgerät (Bürogebäude)

- Analoges Prinzip wie bei der Schule: Ein Gerät für beide Geschosse.
- Luftleitungen durchqueren mehrere Brandabschnitte → Brandschutz in Rohren erforderlich.
- Volumenstromregler/Drosselklappen und Geräteschalldämpfer sowie Telefonieschalldämpfer notwendig.
- Bedarfsgerechte Einzelraumregelung: CO2/RH/VOC → Drosselklappen öffnen/schließen je Raum; Ventilatordrehzahl angepasst; Gebäudeleittechnik/Bussystem erforderlich.

##### 9.2.2 Semizentrale Lüftungsgeräte (Bürogebäude)

- Gerät EG für Erdgeschoss, Gerät OG für Obergeschoss.
- Sensor-Steuerung je Geschoss unabhängig voneinander.
- Brandschutz reduziert gegenüber Zentrallösung; Schallschutzaufwand ebenfalls reduziert.
- Volumenstromregler/Drosselklappen notwendig, aber weniger als bei Zentralanlage.
- Ventilatordrehzahl je Gerät separat angepasst.

##### 9.2.3 Dezentrale Lüftungsgeräte (Bürogebäude)

- Je ein Gerät pro Raum.
- Sensoren im Raum oder im Gerät integriert.
- Brandschutz nur selten (eventuell an Fassadenöffnungen).
- Keine Drosselklappen/Volumenstromregler.
- Energieverbrauch geringer; raumgenaue Regelung ohne externe Steuerungsinfrastruktur.
