# Lüftungsanlagen in öffentlichen Gebäuden — Teil 2
> Quelle: Lüftungsanlagen in öffentlichen Gebäuden (buecher) · Seiten 81-120.

Dieser Teil des Buches von M. Dunst (Sachverständigenbüro Dunst, 2021/2022) behandelt Kapitel 9 (Grundrisse mit Gerätevarianten für verschiedene öffentliche Gebäudetypen) sowie den Beginn von Kapitel 10 (Planungs- und Auslegungsüberlegungen). Der Schwerpunkt liegt auf dem Variantenvergleich — Zentral-, Semizentral- und Dezentrallüftung — für Bürogebäude/Rathäuser, Gaststätten/Cafés, Feuerwehrhäuser und Vereinsheime, ergänzt durch Praxisinterviews mit Anlagenbetreibern.

## Inhalt

### 9.2 Bürogebäude/Rathäuser — dezentrale Variante (Abschluss)

- Dezentrale Lüftungsgeräte werden raumweise eingesetzt; jedes Gerät versorgt genau einen Raum.
- Brandschutzmaßnahmen in Lüftungsrohren entfallen weitgehend, können jedoch an Fassadenöffnungen (Außen- und Fortluft) relevant sein.
- Keine Volumenstromregler oder Drosselklappen erforderlich, da keine raumübergreifende Kanalführung.
- Bedarfsgeführte Regelung anhand tatsächlicher CO2-, Feuchte- (RH) und VOC-Werte ist unmittelbar ohne großen Steuerungsaufwand umsetzbar — Sensoren entweder im Raum oder im Gerät integriert.
- Luftmenge richtet sich ausschließlich nach der tatsächlichen Personenzahl im jeweiligen Raum → niedrigerer Energieverbrauch als bei zentraler oder semizentraler Variante.
- Integrierter Geräteschalldämpfer; kein zusätzlicher Telefonieschalldämpfer notwendig.
- Gebäudeleittechnik (GLT) oder Bussystem für die Luftmengensteuerung nicht zwingend erforderlich; Einbindung in GLT aber sinnvoll für Überwachungsfunktionen (z. B. Filterwechselmeldung an Haustechniker).

#### Interview: Industrial Maker Space, Landsberg am Lech (Bayern)
Interviewpartner: Susanne Schmid-Engelmann und Thomas Dittler (Betreiber)

- Gebäude (Büro + Montagehalle) wurde November 2018 bezogen.
- Lüftungskonzept: semizentrale Geräte für die Montagehalle, dezentrale Einzelraumgeräte für Büros, Besprechungsräume und Cafeteria.
- Nach Inbetriebnahme waren Nacharbeiten erforderlich: Zuluft/Abluft-Anschlussverwechslung an Geräten, falsch eingesetzte Filter, beschädigte Gerätetüren, fehlende funktionale Abnahme mit Luftmengenmessung — Gewerk Lüftung erst 2020 abgeschlossen.
- Entscheidungsgrundlage war eine Fraunhofer-Studie zur Produktivität: Raumklima Platz 1, Beleuchtung Platz 2, Einrichtungskomfort Platz 3. Lüftungsanlage wurde trotz Empfehlung dagegen beim Architekten durchgesetzt.
- Planung 2016: Zentrale Lüftung hätte sehr lange Leitungswege erfordert → Entscheidung für dezentrale (Büro) und semizentrale (Halle) Variante.
- Lüftungsanlage übernimmt keine Heiz- oder Kühlfunktion; Temperierung erfolgt über Fußboden- und Deckensysteme.
- Betriebserfahrung: In belüfteten Besprechungsräumen tritt normale Ermüdung deutlich später ein als ohne Lüftung; externe Teilnehmer bestätigen diesen Befund.
- Schwachpunkt: Gerät im Lobbybereich überdimensioniert; durch häufiges Öffnen der Eingangstüren und eingeschalteten Türluftschleier faktisch nutzlos → derzeit abgeschaltet.
- CO2-gesteuerte Luftleistungsregelung über Gebäudeleittechnik; Mitarbeiter können über GLT-Display manuell nachjustieren.
- Corona hat Akzeptanz der Lüftungsanlage gesteigert (Luftqualität als Qualitätsmerkmal des Arbeitsplatzes).
- Zukunftsvision Betreiber: CO2-Gehalt über Glaswand in Farben visualisieren; Staubpartikelgröße und Luftbewegungen in GLT integrieren.
- Kernaussage Betreiber: Regelmäßige Wartung durch Fachhandwerker ist unerlässlich; funktionale Abnahme mit Luftmengenmessung ist zwingend notwendig.

### 9.3 Gaststätten und Cafés

- Gleiche Herstellervielfalt und Luftleistungsklassen wie für andere Gebäudetypen.
- Beispielgebäude: Erdgeschoss (Küche, Theke, Garderobe, Eingang, Außenterrasse, zwei Sitzbereiche, Kühlhaus/Lager) + Kellergeschoss (Lager, Personal/Büro, WC Herren/Damen, Technik).
- Alle drei Gerätevarianten in identischem Grundriss dargestellt und vergleichbar.

#### 9.3.1 Zentrallüftungsgerät — Gaststätte
- Ein Gerät mit Wärmerückgewinnung deckt den gesamten Luftbedarf von Keller- und Erdgeschoss ab.
- Regelgröße: CO2 (Raum- oder Kanalfühler), Feuchtigkeit (RH) oder VOC-Sensor.
- Luftleitungen durchqueren mehrere Brandabschnitte → Brandschutzmaßnahmen in Lüftungsrohren zwingend.
- Volumenstromregler oder Drosselklappen je Raum erforderlich.
- Geräte- und Telefonieschalldämpfer müssen eingebaut werden.
- Bedarfsgeführte Raumregelung nur mit erheblichem Steuerungsaufwand und Gebäudeleittechnik/Bussystem realisierbar: Luftqualitätsmessung pro Raum → Drosselklappen öffnen/schließen → Ventilatordrehzahl anpassen.

#### 9.3.2 Semizentrallüftungsgeräte — Gaststätte
- Zwei Geräte: eines für Kellergeschoss, eines für Erdgeschoss, jeweils mit Wärmerückgewinnung.
- Sensorgesteuerte Regelung (CO2, RH, VOC) wirkt jeweils nur auf das zugeordnete Stockwerk; das Gerät des anderen Stockwerks bleibt unbeeinflusst.
- Brandschutz: Wenn ein Stockwerk nur einen Brandabschnitt hat, entfallen Brandschutzmaßnahmen. Bei zwei Brandabschnitten im Stockwerk bleiben sie erforderlich, aber der Umfang ist geringer als bei der Zentralvariante.
- Mehr Geräteschalldämpfer als bei Zentralanlage (weil zwei Geräte), aber weniger Telefonieschalldämpfer (weniger Räume über gemeinsame Kanäle verbunden).
- Weniger Volumenstromregler/Drosselklappen als Zentrallösung.
- Bedarfsgeführte Raumregelung mit geringerem Steuerungsaufwand als bei Zentralgerät, aber immer noch Gebäudeleittechnik/Bussystem und raumweise Luftqualitätsmessung notwendig.

#### 9.3.3 Dezentrale Lüftungsgeräte — Gaststätte
- Je ein Gerät pro Raum (Keller- und Erdgeschoss) mit Wärmerückgewinnung.
- Brandschutz in Rohrleitungen nahezu irrelevant; mögliche Anforderungen nur an Fassadenöffnungen.
- Keine Drosselklappen oder Volumenstromregler.
- CO2-/RH-/VOC-gesteuerte Bedarfsregelung ohne Steuerungsaufwand automatisch gegeben.
- Energieverbrauch niedriger als bei Zentral- oder Semizentrallösung.
- Integrierter Geräuschdämpfer; kein Telefonieschalldämpfer notwendig.
- GLT für Luftmengenregelung nicht benötigt; Einbindung für Haustechnikerüberwachung (z. B. Filterwechsel) dennoch empfehlenswert.
- Kein Interview für Gaststätten verfügbar (trotz vieler Anfragen kein Betreiber bereit).

### 9.4 Feuerwehrhäuser

- Neubau-Feuerwehrhäuser (freiwillige und Berufsfeuerwehr) werden nach Recherche des Autors fast ausschließlich mit Wärmerückgewinnungs-Lüftungsanlagen ausgestattet.
- Typisches Beispielgebäude: Erdgeschoss (Leitstelle/Büro, WC Herren/Damen, Eingang, Umkleide Damen/Herren, zwei Fahrzeugstellplätze, Technik) + Obergeschoss (Besprechung/Büro, Duschen/WC Damen, Duschen/WC Herren, Küche/Lager, Theke, Aufenthalts-/Schulungsraum).

#### Anwendbare Vorschriften für Feuerwehrhäuser
Relevante Regelwerke: DGUV 205-008, DIN 14902, Arbeitsstättenrichtlinie ASR. Wesentliche Anforderungen daraus:
- Umkleide- und Duschräume müssen ausreichend belüftet werden.
- Einsatzkleidung soll getrennt von Privatkleidung gelagert werden (keine Direktberührung).
- Umkleide- und Duschbereich muss so belüftet sein, dass Einsatzkleidung gut trocknen kann und Schimmelbildung an Kleidung und Bauwerk verhindert wird → Lüftungsanlage mit Wärmerückgewinnung empfohlen.
- Fensterlüftung sollte vermieden werden.

#### 9.4.1 Zentrallüftungsgerät — Feuerwehrhaus
- Ein Gerät mit Wärmerückgewinnung für Erd- und Obergeschoss; Regelung über CO2, RH oder VOC (Raum- oder Kanalfühler).
- Leitungen durchqueren mehrere Brandabschnitte → Brandschutzmaßnahmen in Rohren erforderlich.
- Volumenstromregler/Drosselklappen pro Raum notwendig.
- Geräteschalldämpfer und Telefonieschalldämpfer in Zu- und Abluftrohrleitungen einzubauen.
- Raumweise Bedarfsregelung erfordert erheblichen Steuerungsaufwand mit GLT/Bussystem: Luftqualitätsmessung je Raum → Klappenbetätigung → Ventilatordrehzahl-Anpassung.

#### 9.4.2 Semizentrallüftungsgeräte — Feuerwehrhaus
- Zwei Geräte mit Wärmerückgewinnung: eines für Erdgeschoss, eines für Obergeschoss.
- Sensorgesteuerte Regelung (CO2, RH, VOC) wirkt jeweils nur auf das zugeordnete Stockwerk.
- Brandschutz: Kein Durchfahren mehrerer Brandabschnitte bei einem Gerät pro Abschnitt → Brandschutzaufwand geringer als bei Zentralanlage oder entfällt ganz.
- Mehr Geräteschalldämpfer als bei Zentralanlage (zwei Geräte), aber weniger Telefonieschalldämpfer (weniger Räume kanalverbunden).
- Weniger Volumenstromregler/Drosselklappen als Zentralvariante.
- Bedarfsgeführte Raumregelung mit geringerem Aufwand als Zentralgerät realisierbar, aber immer noch GLT/Bussystem und raumweise Messung erforderlich.

#### 9.4.3 Dezentrale Lüftungsgeräte — Feuerwehrhaus
- Je ein Gerät pro Raum in Erd- und Obergeschoss.
- Brandschutz in Rohrleitungen selten relevant; mögliche Anforderungen nur an Fassadenöffnungen.
- Keine Drosselklappen oder Volumenstromregler erforderlich.
- Bedarfsgeführte CO2-/RH-/VOC-Regelung automatisch vorhanden.
- Energieverbrauch geringer als bei Zentral- oder Semizentrallösung.
- Integrierter Geräuschdämpfer; Telefonieschalldämpfer nicht notwendig.
- GLT für Luftmengensteuerung nicht benötigt; Einbindung für Überwachung (Filterwechselmeldung) dennoch sinnvoll.
- Kein Interview für Feuerwehrhäuser verfügbar (trotz vieler Anfragen kein Interviewpartner gefunden).

### 9.5 Vereinsheime

- Darstellung aller drei Gerätevarianten an einem Beispielgrundriss (Erdgeschoss: Sportstätte z. B. Kegelbahn/Fußball/Tennis/Badminton, WC Herren/Damen/Behindert, Eingang, Technik; Obergeschoss: Umkleide/Duschen WC Damen und Herren, Küche/Lager, Theke, Aufenthaltsbereich).

#### 9.5.1 Zentrallüftungsgerät — Vereinsheim
- Ein Gerät mit Wärmerückgewinnung für Erd- und Obergeschoss; Regelung über CO2, RH oder VOC.
- Leitungen durchqueren mehrere Brandabschnitte → Brandschutz in Rohren erforderlich.
- Geräteschalldämpfer und Telefonieschalldämpfer in Zuluft- und Abluftrohrleitungen notwendig.
- Volumenstromregler/Drosselklappen je Raum.
- Bedarfsgeführte Raumregelung nur mit erheblichem GLT/Bussystem-Aufwand umsetzbar.

#### 9.5.2 Semizentrallüftungsgeräte — Vereinsheim
- Zwei Geräte: eines für Erdgeschoss, eines für Obergeschoss.
- Regelung raumabschnittsscharf über CO2, RH oder VOC; das Gerät des anderen Stockwerks bleibt unbeeinflusst.
- Brandschutz geringer als bei Zentralanlage; entfällt bei nur einem Brandabschnitt je Gerät.
- Mehr Geräteschalldämpfer als Zentrallösung (zwei Geräte), weniger Telefonieschalldämpfer (weniger kanalverbundene Räume).
- Geringere Anzahl Volumenstromregler/Drosselklappen als Zentrale.
- Bedarfsgeführte Raumregelung mit weniger Aufwand als Zentrale realisierbar; GLT/Bussystem und raumweise Messung dennoch notwendig.

#### 9.5.3 Dezentrale Lüftungsgeräte — Vereinsheim
- Je ein Gerät pro Raum, beide Geschosse.
- Brandschutz in Rohrleitungen praktisch kein Thema; ggf. Fassadenanforderungen.
- Keine Drosselklappen oder Volumenstromregler erforderlich.
- CO2-/RH-/VOC-gesteuerte Bedarfsregelung automatisch vorhanden.
- Energieverbrauch geringer als Zentral- oder Semizentrallösung.
- Integrierter Geräuschdämpfer; kein Telefonieschalldämpfer.
- GLT nicht zwingend für Luftmengensteuerung; Einbindung für Überwachung empfehlenswert.

#### Interview: FC Issing e.V. (Sportverein, Landkreis Landsberg am Lech, Bayern)
Interviewpartner: Alfred Forstner, Vorstandsmitglied

- Sportheim Neubau 2002; Interviewpartner war damals im Bauausschuss tätig und beruflich in der Lüftungsanlagenbranche.
- Entscheidung für Lüftungsanlage war in der Vorstandschaft umstritten; Mehrheitsentscheidung pro Lüftung.
- Hauptargument 1: Im alten Sportheim musste regelmäßig Schimmel in Duschen und Umkleidekabinen entfernt werden.
- Hauptargument 2: Nichtraucher fühlten sich durch Raucher im Vereinsheim gestört.
- Gewählte Variante: Semizentrale Lüftungsanlage mit insgesamt sechs Geräten.
  - Je ein Gerät für zwei Umkleidekabinen + zugehörigen Duschbereich (zwei Duschbereichsgeräte).
  - Vier weitere Geräte für Vereinsheim, WCs und Gymnastikraum.
- Vorteil der Bereichsaufteilung: Geräuschübertragung zwischen Räumen/Bereichen verhindert; präzise, energieschonende Regelung je Bereich möglich.
- Sensorausstattung: Duschbereiche mit Feuchtesensoren (RH), Vereinsheim mit CO2-Sensor.
- Manuelle Luftleistungsregelung im Technikraum als Ergänzung zur Automatik.
- Ergebnis: Keine Schimmelbildung in Duschräumen seit Inbetriebnahme.
- Aktuelles Problem: Neue Vorstandschaft vermutet hohe Betriebskosten durch Lüftungsanlage; Ermittlung der tatsächlichen Kosten nach Corona-Pandemie geplant.
- Wartung: Regelmäßig durch Forstner selbst durchgeführt.
- Fazit/Empfehlung: Entscheidung für Lüftungsanlage mit Wärmerückgewinnung würde bei Neubau wieder so getroffen. CO2-Ampel (Farben Grün/Gelb/Rot) im Vereinsheim als Maßnahme empfohlen, um Nutzen der Anlage für Mitglieder sichtbar zu machen.

#### Interview: FC Weil e.V. (Sportverein, Landkreis Landsberg am Lech, Bayern)
Interviewpartner: Peter Nießner, 1. Vorstand

- Sportheim Weil wurde in zwei Bauabschnitten saniert.
- Obergeschoss/Dach: Sanierung 1995 inkl. Erneuerung Strom, Wasser, Heizung; Neu: semizentrale Lüftungsanlage mit Wärmerückgewinnung für den Vereinsheimbereich. Regelung der Luftleistung über Bedienpanel in der Küche.
- Ergebnis nach 1995: Positive Raumklimaverbesserung; Nichtraucher fühlten sich deutlich wohler (damals noch Rauchen erlaubt).
- Untergeschoss: Sanierung 2018 mit Erweiterung (weitere Umkleidekabine + Schiedsrichterkabine mit Dusche). Zuvor waren nur Abluftventilatoren mit Nachlaufzeit (lichtgekoppelt) eingebaut → trotzdem regelmäßige Schimmelbildung in Dusch- und Umkleideräumen.
- Herausforderung 2018: Sehr niedrige Raumhöhe von nur 2,20 m im Untergeschoss.
- Lösung: Flexibles Rohrsystem; Leitungsverlegung in einer Abkofferung an der Decke. Abkofferung benötigte lediglich 18 cm Höhe → Raumhöhe im Großteil unverändert; nur im Kofferungsbereich Reduktion um 18 cm (verbleibende Raumhöhe noch über 2,00 m).
- Lüftungsanlage im Untergeschoss: Belüftet drei Duschräume, fünf Umkleidekabinen und die Untergeschoss-Toiletten.
- Regelung: Zwei Feuchtesensoren (RH) in zwei verschiedenen Duschräumen.
- Zuge Umbau 2018: Lüftungsanlage im Vereinsheim nachträglich mit CO2-Sensor erweitert für automatische Steuerung.
- Wartung: Regelmäßig durch Fachhandwerker.
- Nutzerverhalten: Mitglieder mussten anfangs mehrfach darauf hingewiesen werden, Fenster im Dusch-/Umkleidbereich nicht zu öffnen; inzwischen akzeptiert.
- Ergebnis: Keine Schimmelbildung mehr in Duschräumen; Investition hat sich aus Vorstandssicht bezahlt gemacht.
- Wichtiger Hinweis des Interviewpartners: Korrekte Einstellung der Luftmengen (gemessen je Raum) und Einweisung der Betreiber in Bedienung sind wesentlich für dauerhaften Erfolg.
- Fazit: Sehr hohe Zufriedenheit; Anlage wartungsfreundlich und zuverlässig; bis zum Interviewzeitpunkt keine einzige Reparatur; lediglich jährlicher Filterwechsel als laufende Kosten.

### Kapitel 10: Anregungen und Überlegungen zur Planung (Beginn)

- In bisherigen Kapiteln wurden verschiedene Lüftungsvarianten vorgestellt; Lüftungsanlage kann in der Gebäudetechnikplanung eine zentrale Rolle übernehmen.
- Vor der Variantenwahl sind folgende Fragen zu prüfen:
  - Ist der Heizenergiebedarf so gering, dass er ausschließlich über die Lüftungsanlage mit der berechneten Luftmenge des Lüftungskonzepts in die Räume eingebracht werden kann? → Wenn ja: Luftheizung als Option, statische Heizflächen können entfallen.
  - Kann die Lüftungsanlage mit den Luftmengen des Lüftungskonzepts auch zur Raumklimatisierung (Kühlung) genutzt werden?
    - Wie groß sind solare Gewinne über die Fensterflächen im Sommer?
    - Reicht die Luftmenge zur Abfuhr der solaren Überschusswärme aus dem Gebäude?
    - Wenn nicht: Kann Außenbeschattung die solaren Gewinne soweit reduzieren, dass Klimatisierung über die Lüftungsanlage dann möglich wird?
  - Welche Möglichkeiten bestehen für die Rohrverlegung im Gebäude? Wie viel Raumvolumen geht durch die Leitungsführung verloren?

---

### Übergreifender Variantenvergleich — Zusammenfassung aller Gebäudetypen

Für alle vier untersuchten Gebäudetypen (Büro/Rathaus, Gaststätte, Feuerwehrhaus, Vereinsheim) gelten folgende konsistente Gesetzmäßigkeiten zwischen den drei Varianten:

| Kriterium | Zentrallüftung | Semizentrale Lüftung | Dezentrale Lüftung |
|---|---|---|---|
| Brandschutz in Rohrleitungen | Zwingend (mehrere Abschnitte) | Reduziert (ein Abschnitt je Gerät) | Entfällt weitgehend |
| Volumenstromregler/Drosselklappen | Erforderlich | Erforderlich (weniger als Zentral) | Nicht erforderlich |
| Geräteschalldämpfer | Ein Gerät | Mehrere Geräte (mehr als Zentral) | Im Gerät integriert |
| Telefonieschalldämpfer | Erforderlich | Erforderlich (weniger als Zentral) | Nicht erforderlich |
| Bedarfsgeführte Raumregelung | Nur mit hohem GLT-Aufwand | Mit mittlerem Aufwand | Automatisch gegeben |
| Gebäudeleittechnik/Bussystem | Für Regelung erforderlich | Für Regelung erforderlich | Nur für Überwachung sinnvoll |
| Energieverbrauch Lüftung | Am höchsten (systembedingt) | Mittel | Am geringsten |
| Geräuschübertragung Raum zu Raum | Höchstes Risiko | Mittleres Risiko | Kein Risiko |

- Für alle Varianten gilt: Bedarfsregelung nach CO2 (Kohlendioxid), RH (relative Luftfeuchte) oder VOC (flüchtige organische Verbindungen) möglich, entweder als Raum- oder Kanalfühler.
- Kombination verschiedener Varianten innerhalb eines Gebäudes ist möglich und bei unterschiedlicher Nutzung der Bereiche sinnvoll (z. B. dezentral in Büros + semizentral in Hallen).
- Wartung ist bei allen Varianten unerlässlich; funktionale Abnahme mit Luftmengenmessung ist nach Inbetriebnahme zwingend durchzuführen.
- Schimmelprävention in Dusch- und Umkleideräumen ist ein zentrales Motiv für Lüftungsanlagen in Sportstätten/Vereinsheimen/Feuerwehrhäusern; einfache Abluftventilatoren mit Lichtschaltersteuerung sind dafür nicht ausreichend.
