# Lüftungsanlagen in öffentlichen Gebäuden — Teil 3
> Quelle: Lüftungsanlagen in öffentlichen Gebäuden (buecher) · Seiten 121-136.

Dieser Teil des Buches von M. Dunst (Springer, 2022) behandelt abschließende Planungsempfehlungen zur Variantenwahl, Wartungsanforderungen und Filterklassifizierung, den Zusammenhang von Lüftungsanlagen mit Virenschutz (inkl. Corona/COVID-19), den Vergleich Luftreiniger vs. Lüftungsanlage, die Inbetriebnahme-Prozedur (hydraulischer Abgleich) sowie ein Gesamtfazit. Ergänzt wird durch ein Stichwortverzeichnis aller zentralen Fachbegriffe des Werks.

## Inhalt

### Kapitel 10 (Abschluss) — Entscheidungshilfe Variantenwahl

Zur Wahl der geeigneten Lüftungsanlage für ein Gebäude werden 12 Leitpunkte formuliert, die Bauherr gemeinsam mit Architekt oder Fachplaner durcharbeiten sollen:

1. Lüftungsanlage mit Wärmerückgewinnung (WRG) ohne weitere Funktionen
2. Lüftungsanlage mit WRG plus Heizfunktion
3. Lüftungsanlage mit WRG plus Kühlfunktion
4. Lüftungsanlage mit WRG, Heiz- und Kühlfunktion kombiniert
5. Zentrales Gerät mit WRG für das gesamte Gebäude
6. Semizentrale Lösung mit WRG, Gebäude in Teilbereiche aufgeteilt — Brandschutz und Schutz vor Telefonieschall verändern sich gegenüber Zentrallösung
7. Dezentrales Gerät für einzelne Bereiche oder Räume — Brandschutz und Telefonieschallschutz verändern sich nochmals gegenüber semizentraler Variante
8. Ergänzung durch Sole- oder Luft-Erdwärmetauscher zur Senkung von Heiz- und/oder Kühllast
9. Automatisierung des Luftaustauschs über CO₂-, VOC- oder Feuchte-Sensorik zur Betriebskostensenkung
10. Erfahrungsberichte aus vergleichbaren Bestandsgebäuden einholen
11. Betriebskosten aller Varianten gegenüberstellen
12. Herstellungskosten aller Varianten gegenüberstellen — Herstellungs- und Betriebskosten über einen Vergleichszeitraum von 5 bis 10 Jahren bewerten

Kernaussage: Ob eine Lüftungsanlage erforderlich ist, soll in Zukunft keine offene Frage mehr sein — sie muss fester Bestandteil jedes öffentlichen Gebäudes werden.

Weitere Bewertungskriterien bei Variantenvergleich:
- Investitionsbedarf in Brandschutz je nach Variante
- Investitionsbedarf in Telefonie-Schallschutz je nach Variante

---

### Kapitel 11 — Wartung und Luftfilterklassen

#### Grundprinzip Wartung

Eine Lüftungsanlage mit WRG benötigt regelmäßige Wartung, damit sie über viele Jahre und Jahrzehnte zuverlässig funktioniert. Im Lüftungsgerät sind mehrere Luftfilter verbaut — die genaue Anzahl variiert je nach Hersteller.

Feinstaubfilter (umgangssprachlich Pollenfilter): höchste Filterwertigkeitsstufe; scheidet Feinstäube und Pollen aus der Außenluft ab; für Allergiker unverzichtbar.

Weitere mögliche Filterstandorte im System:
- Außenluftansaugung
- Sole-Erdwärmetauscher
- Umluftleitung
- Abluftventile

Wartungsintervall: laut Herstellerangaben meist halbjährlich oder jährlich — abhängig von gefilterter Luftmenge und lokalen Bedingungen. Frühjahr und Herbst sind die belastungsintensivsten Perioden (Pollen, abgestorbene Pflanzenteile, Insekten in der Außenluft) → Wartung nach diesen Jahreszeiten ist am effektivsten.

Umfang der Wartung geht über Filterwechsel hinaus:
- Innenreinigung des Lüftungsgeräts
- Prüfung des Kondenswasserablaufs mit Wasser
- Überprüfung CO₂-, RH- und VOC-Sensoren
- Kontrolle Heiz- und Kühlregister
- Prüfung Drosselklappen
- Prüfung Volumenstromregler
- Prüfung Brandschutzklappen

Kosten-Nutzen-Einschätzung: Wartungskosten fallen regelmäßig an, sind aber geringer als die Einsparungen durch WRG und die Kosten einer eventuellen Schimmelbeseitigung.

#### Wartungsaufwand je Variante

| Variante | Filterwechselaufwand | Aufwand Klappen/Regler/Sensoren |
|---|---|---|
| Zentrales Lüftungsgerät | Gering (nur ein Gerät) | Hoch (viele Drosselklappen, Volumenstromregler, Brandschutzklappen) |
| Semizentrales Lüftungsgerät | Mittel (mehrere Geräte) | Geringer als zentral |
| Dezentrales Lüftungsgerät | Am höchsten (viele Geräte) | Sehr gering oder entfällt |

Wartung muss von einer Fachkraft durchgeführt und schriftlich protokolliert werden.

#### Luftfilterklassen — ISO 16890 (ab Mitte 2018 allein gültig)

Bis Mitte 2018 galt eine Einteilung in Grobfilter (G), Mediumfilter (M) und Feinstaubfilter (F). Mit Inkrafttreten der ISO-Norm 16890 im Dezember 2016 begann eine Übergangsphase, in der beide Systeme parallel galten. Seit Mitte 2018 ist ausschließlich ISO 16890 für Klassifizierung und Bezeichnung von Luftfiltern gültig.

**Abkürzung PM** steht für "Particulate Matter" (Feinstaub).

Filterklassen nach ISO 16890:

| Bezeichnung | Partikelgröße (Durchmesser) | Beispiele |
|---|---|---|
| PM 1 | ≤ 1 µm | Viren, Nanopartikel |
| PM 2,5 | ≤ 2,5 µm | Bakterien, Pilze |
| PM 10 | ≤ 10 µm | Grobe Stäube, Pollen |
| ISO Coarse | ≤ 10 µm, Abscheidung < 50 % | — |

Nach der Filterklassenbezeichnung folgt immer eine Prozentzahl, die den Abscheidegrad für die betreffende Partikelgröße angibt. Mindestanforderung: Filter muss mindestens 50 % der Partikel der jeweiligen Größenklasse abscheiden, um die Bezeichnung zu erhalten.

**Vergleich alter Filterklassen mit neuen ISO-Bezeichnungen:**

| ISO 16890 Bezeichnung | Vergleichbarer alter Filtertyp |
|---|---|
| ISO ePM 1 90 % | F 9 |
| ISO ePM 1 65 % | F 7 |
| ISO ePM 2,5 75 % | F 7 (ebenfalls) |
| ISO ePM 2,5 50 % | M 6 |
| ISO ePM 10 60 % | M 5 |
| ISO Coarse 55 % | G 3 |

Vorteil der neuen ISO-Norm: direkter Vergleich von Filtern unterschiedlicher Hersteller möglich; Prozentzahl zeigt Abscheidegrad für konkrete Partikelgröße unmittelbar an.

---

### Kapitel 12 — Lüftungsanlagen und Corona

#### Epidemiologischer Kontext

Ansteckungsrisiko im Innenraum ist höher als im Freien. Menschen halten sich rund 75 % ihrer Zeit in geschlossenen Räumen auf. Empfehlung der offiziellen Stellen war regelmäßiges Querlüften — bei warmem Wetter einfach, bei nass-kaltem Wetter schwierig und mit Erkältungsrisiko (besonders für Personen direkt an den Fenstern).

Fensterlüftung führt bei häufiger Anwendung zu erheblichem Energieverlust und steigenden Heizkosten.

Wissenschaftlicher Hintergrund: Rudnick und Milton (2003) sowie die Bekanntmachung des Umweltbundesamtes "Gesundheitliche Bewertung von Kohlendioxid in der Innenraumluft" (Gesundheitsschutz 2008, 51:1358–1369) belegen, dass mit steigendem CO₂-Gehalt in der Raumluft Viren leichter und schneller übertragen werden. Der CO₂-Gehalt dient als Indikator für die Virenbelastung der Raumluft.

#### Übertragungsweg und Verweildauer

Corona-Viren übertragen sich über Aerosole, die sich in Innenräumen mehrere Stunden nach Verlassen einer infizierten Person in der Luft halten können — Ansteckungsgefahr besteht daher auch beim Betreten eines kurz zuvor verlassenen Raums. Verweildauer hängt von Raumtemperatur und Raumfeuchte ab.

#### Schutzwirkung der Lüftungsanlage

Lüftungsanlage mit WRG versorgt Büros, Klassenzimmer, Gaststätten usw. kontinuierlich mit frischer, gefilterter Zuluft und führt verbrauchte Raumluft ab. Dadurch werden Überlebenschancen und Verbreitung von Viren im Raum deutlich reduziert. Energieverlust beim Luftwechsel bleibt durch die Wärmerückgewinnung gering.

---

### Kapitel 13 — Luftreiniger versus Lüftungsanlage

#### Funktionsprinzip Luftreiniger

Luftreiniger werden im Raum mobil aufgestellt oder fest an der Wand montiert. Betriebsspannung: in der Regel 230 V Netzanschluss. Funktionsweise: Raumluft wird angesaugt, durch mehrere interne Filterstufen geführt, dann gereinigte Luft zurück in den Raum geblasen. Angegebener Abscheidegrad: bis zu 99,995 % Virenabscheidung.

Für Virenabscheidung erforderlich: HEPA-Filter (High Efficiency Particulate Air) der Filterklasse H 13 oder höher.

Zusatzausstattung möglich:
- Thermische Reinigung des HEPA-Filters zur Verlängerung der Filterstandzeit
- UV-C-Technik ergänzend zu Filterstufen

#### Grenzen des Luftreinigers

Kritische Einschränkungen — die Luft im Raum bleibt dieselbe, es findet kein Luftaustausch statt:
- Luftreiniger ersetzt nicht das Lüften bzw. den Luftaustausch
- Luftreiniger ersetzt nicht das Lüftungskonzept für Gebäude oder Raum
- Keine Verbesserung des CO₂-Gehalts
- Keine Regulierung der Luftfeuchte
- Keine Reduktion von Luftschadstoffen

Betriebliche Nachteile:
- Zusätzlicher Stromverbraucher
- Regelmäßige Wartung mit Filterwechsel notwendig
- Geräuschabgabe an den Raum (Lüftergeräusch)

#### Geräuschpegel-Vergleich

- Geräuschpegel bei dem Lernstörungen möglich werden laut Herstellerangaben: ab 40 dB(A)
- Ruhiges Zweier-Gespräch: 40–55 dB
- Anforderung DIN 4109-1 für schutzbedürftige Räume (Wohn-/Schlafräume): Lüftungsanlage darf maximal 30 dB(A) erzeugen — liegt unter dem Geräuschpegel eines Beamers
- Luftreiniger-Geräuschabgabe je nach Hersteller: 30–60 dB(A) im Betrieb (große Spannbreite)

#### Nachhaltigkeitsbetrachtung

Kritische Fragen zur Langlebigkeit von Luftreinigern:
- Wie lange werden Luftreiniger tatsächlich eingesetzt — endet ihr Einsatz mit dem Ende einer Pandemie?
- Wie schnell werden Geräte entsorgt?

Luftreiniger als Zwischenlösung: sinnvoll wenn Fensterlüftung Luftqualität nicht sicherstellen kann. Jedoch: Risiko, dass Personen sich in falscher Sicherheit wiegen, da der Raum auch mit Luftreiniger belüftet werden muss.

#### Vorzug der Lüftungsanlage

Lüftungsanlage tauscht verbrauchte Raumluft gegen frische Außenluft aus und entfernt dabei: CO₂, Feuchtigkeit, Luftschadstoffe, Gerüche, Viren, Staubpartikel. Unter Nachhaltigkeits- und Energieeffizienzgesichtspunkten ist die Lüftungsanlage langfristig überlegen. Nachrüstung in bestehenden Gebäuden ist nach Aussage des Autors oft ohne begleitende Sanierung möglich.

---

### Kapitel 14 — Inbetriebnahme der Lüftungsanlage (Hydraulischer Abgleich)

Inbetriebnahme und Übergabe an den Bauherren sind entscheidende Schritte für einwandfreie Funktion. Grundlage ist das vorab erstellte Lüftungskonzept (siehe Kapitel 3), das die erforderlichen Zu- und Abluftmengen je Raum vorgibt.

#### Luftmengenmessung

Pflichtmessung: An sämtlichen Zu- und Abluftauslässen müssen die tatsächlichen Luftmengen gemessen und mit den berechneten Sollwerten aus dem Lüftungskonzept verglichen werden.

Warum Messung notwendig: Rohrleitungen vom Zentralgerät zu den einzelnen Räumen haben unterschiedliche Längen. Jeder Meter Rohr, jeder Bogen, jedes Formteil und jedes Einbauteil erhöht den Druckverlust und reduziert die durchströmende Luftmenge. Ohne Messung ist korrekter Luftmengenaustausch nicht sichergestellt.

Vorgehen: Ventilatorleistung und Einstellung der Zu-/Abluftauslässe werden so lange angepasst, bis alle Messwerte mit den Sollwerten des Lüftungskonzepts übereinstimmen. Alle gemessenen Luftmengen werden je Auslass protokolliert.

#### Funktionsprüfung der Regelkomponenten

Neben Luftmengen müssen folgende Komponenten auf korrekte Funktion geprüft werden:
- Drosselklappen
- Volumenstromregler
- Sensoren (CO₂, VOC, RH): müssen bei sinkender Luftqualität korrekt ans Lüftungsgerät melden
- Reaktion des Lüftungsgeräts auf Sensorsignal: Erhöhung der Luftleistung muss korrekt erfolgen
- Drosselklappen und Volumenstromregler müssen in Reaktion darauf Luftleistung in betroffenen Räumen oder Bereichen öffnen oder schließen

Nach erfolgreichem Durchlaufen dieser Tests gilt: Funktionsnachweis erbracht, hydraulischer Abgleich vollzogen, Inbetriebnahme abgeschlossen. Anlage wird mit vollständiger Dokumentation und Messprotokoll an Besitzer/Betreiber übergeben.

---

### Kapitel 15 — Fazit und Zusammenfassung

#### Varianteneignung

Alle im Buch beschriebenen Gerätevarianten sind marktbewährt und funktionieren zuverlässig. Vorab ist eine genaue Bedarfsanalyse in Abstimmung mit dem Bauherren notwendig. Das Zusammenspiel aus Bedarfsanalyse, Nutzerverhalten und Lüftungskonzept führt zum optimalen Ergebnis für:
- Nutzerzufriedenheit
- Schutz des Gebäudes vor Feuchteschäden, Schimmel und Energieverlust

In öffentlichen Gebäuden sollte die Automatisierung des Luftaustauschs (über CO₂-/VOC-/RH-Sensorik) Standard sein — nicht-technische Nutzer regeln den Luftwechsel typischerweise nicht bedarfsgerecht.

Erweiterungsmöglichkeiten über reinen Luftaustausch hinaus: Wärme- oder Kältetransport, Sole- oder Luft-Erdwärmetauscher.

#### Gesundheitliche Argumente

- Raumluftqualität beeinflusst Konzentrationsfähigkeit und Leistungsfähigkeit direkt — dieser Zusammenhang erfordert keine wissenschaftliche Expertise
- Bei Schulen und Universitäten wird dieses Wissen bislang nur zögerlich umgesetzt
- Entlastung des Immunsystems bei reduzierter Virenkonzentration → Rückgang krankheitsbedingter Ausfalltage
- Pollenfilter im Lüftungsgerät ermöglichen Allergikern beschwerdefreies Arbeiten
- Luftschadstoffe — sowohl anthropogenen Ursprungs (Baumaterialien, Reinigungsmittel) als auch natürliche wie das Edelgas Radon — können bei Langzeitexposition krank machen; Lüftungsanlage reduziert Exposition

#### Energetische Argumente

- Wärmerückgewinnung senkt Energieverbrauch → weniger CO₂-Emission → geringere Klimaerwärmung
- Luft- oder Sole-Erdwärmetauscher wirkt ganzjährig: im Sommer kommt mit der Außenluft weniger Energie ins Gebäude (Klimaanlage muss weniger kühlen), im Winter mehr (Heizung muss weniger leisten)
- Automatisierung verstärkt Einspareffekt weiter

#### Gesamtbewertung

Lüftungstechnik ist etabliert und marktbewährt, aber noch nicht in der breiten Gesellschaft verankert. Lüftung darf bei Bauprojekten kein optionales Nebenprodukt sein, sondern muss als fester Teil der technischen Gebäudeausstattung integriert werden — mit zentralem Einfluss auf die gesamte weitere Gebäudetechnik.

---

### Literatur- und Quellenverzeichnis (Kapitel 14 Anhang)

Genannte Quellen:
- Dunst Sachverständigenbüro
- Bundesamt für Strahlenschutz
- Bekanntmachung Umweltbundesamt (CO₂-Bewertung Innenraumluft, Gesundheitsschutz 2008, 51:1358–1369)
- Airflow Lufttechnik GmbH (www.airflow.de)

---

### Stichwortverzeichnis — vollständige Begriffsliste

Alle im Werk verwendeten Fachbegriffe mit Seitenverweisen (Auswahl repräsentativer Einträge):

| Begriff | Seitenverweise (Buch-intern) |
|---|---|
| Abluft | 13, 22, 25 |
| Abluftraum | 22, 27 |
| Abluftventilator | 26, 28, 31, 102 |
| Außenluft | 2, 4, 11, 25 |
| Blower Door Messung | 15 |
| Brandschutzklappe | 114 |
| Bypass-Betrieb | 25, 29 |
| CO₂-Gehalt | 7 |
| Corona-Virus | 2, 19, 63, 74, 98, 117, 118 |
| Dämpfungswert | 120 |
| Drosselklappe | 45, 48, 50, 51, 53, 58, 67, 70, 72, 82, 83, 88, 90, 92, 94, 95, 114, 123 |
| Einzelraumlüftungsgerät mit WRG | 60, 76, 84 |
| Erdreichtemperatur | 33, 35, 37 |
| Feinstaub | 3, 11, 113, 114 |
| Filterklasse | 114, 119 |
| Fortluft | 13, 25, 28, 59, 72, 83, 90, 95, 99, 103 |
| Hydraulischer Abgleich | 123, 124 |
| Infiltration der Gebäudehülle | 15 |
| Interner Energiegewinn | 13 |
| Kälterückgewinnung | 13 |
| Klimaanlage | 15, 25, 126 |
| Kondenswasser | 11, 25, 28, 33, 37, 47, 49, 51, 113 |
| Luft-Erdwärme-Tauscher | 32, 34, 36 |
| Luftfeuchte | 4, 8, 12, 25, 29 |
| Luftfilter | 28, 33, 37, 47, 113, 126 |
| Luftmengenmessung | 73, 123 |
| Luftreiniger | 119 |
| Luftschadstoff | 23, 28, 56, 66, 69, 77, 82, 88, 89, 92, 93, 121, 126 |
| Lüftungsgerät mit WRG | 43, 44, 50, 83 |
| Lüftungskonzept | 11, 17, 111, 119, 123 |
| Radon | 4, 8, 18 |
| Schalldämpfer | 77 |
| Semizentrales Lüftungsgerät | 60 |
| Solarer Energiegewinn | 12 |
| Sole-Erdwärmetauscher | 32, 37, 38, 41 |
| Sommerbetrieb | 25, 27, 29, 40 |
| Umluft | 25–28, 45, 49 |
| VOC-Sensor | 2, 21, 23, 45, 49, 51, 56, 59, 66, 69, 71, 77, 83, 88–90, 92, 93, 113 |
| Volumenstromregler | 53, 58, 67, 70, 72, 82, 83, 88–90, 92, 94, 95, 114, 123 |
| Wärmerückgewinnung | 16, 26, 29, 31, 35, 39, 41, 43, 44, 50, 60, 83 |
| Wetterschutzgitter | 65 |
| Zentrallüftungsgerät | 29, 44, 55, 59, 68, 70, 79, 83, 85, 89, 90, 92, 94, 95, 114 |
| Zuluft | 13, 18, 25–27, 29, 31, 47, 49, 51, 102, 113, 118, 123 |
| Zuluftraum | 26, 27 |
