# Anwendung_von_Heizleitungen_der_Schutzklasse_II_fuer_Dachrinnenheizunge — Teil 0
> Quelle: Anwendung_von_Heizleitungen_der_Schutzklasse_II_fuer_Dachrinnenheizunge (normen) · dieser Teil.

## Inhalt

### Metadaten / Herausgeber (S.1)
- **Herausgeber:** OVE – Österreichischer Verband für Elektrotechnik, 1010 Wien, Eschenbachgasse 9.
  - Tel.: +43 1 587 63 73 - 0 · Fax: +43 1 586 74 08
  - E-Mail: ove@ove.at · Web: www.ove.at
- **Dokumenttyp:** Fachinformation des Österreichischen Elektrotechnischen Komitees – OEK.
- **Status:** Fachmeinung gemäß Beschluss E 224.
- **Erstveröffentlichung:** e&i 118. Jg. (2001) H.5.
- **Titel:** Anwendung von Heizleitungen der Schutzklasse II für Dachrinnenheizungen.

### Ausgangslage / geltende Regelung (S.1)
Bezug: **ÖVE-EN 1 Teil 2 § 34b** (in der geltenden Fassung).
- In **§ 34b** ist die Schutzmaßnahme **Schutzisolierung** für Dachrinnenheizungen **nicht als zulässig** angeführt.
- **§ 34b.4** fordert: Bei Anwendung der Schutzmaßnahmen
  - **Fehlerstromschutzschaltung**,
  - **Nullung mit zusätzlicher Fehlerstrom-Schutzeinrichtung**, oder
  - **Schutzleitungssystem mit automatischer Abschaltung**
  
  dürfen **nur Heizleitungen mit konzentrischer, geerdeter Abschirmung** verwendet werden (das entspricht **Schutzklasse I**).
- Für die dabei zu verwendenden Fehlerstrom-Schutzeinrichtungen ist **kein maximal zulässiger Nennfehlerstrom festgelegt**.

### Neue Fachmeinung / Feststellung des Fachausschusses E (S.1)
- Festgestellt vom **Fachausschuss E** in seiner **41. Sitzung am 19. Dezember 2000**, mit **ausdrücklicher Zustimmung des Vertreters der Elektrotechnikbehörde**.
- Aufgrund der zwischenzeitlichen technischen Entwicklung kann **auch mit Heizleitungen der Schutzklasse II** (nach modernen Fertigungsmethoden hergestellt, konkret **Parallel-Heizleitungen nach VDE 0254 Entwurf**) ein **gleichwertiges Sicherheitsniveau** für Dachrinnen-Heizanlagen erreicht werden, **wenn** diese zusätzlich geschützt werden mit:
  - einer **Fehlerstrom-Schutzeinrichtung mit Nennfehlerstrom IΔN ≤ 30 mA**.
- In diesem Fall ist eine **konzentrische, geerdete Abschirmung** der Heizleitungen **nicht erforderlich**.

### Übergang / Inkrafttreten (S.1)
- Eine entsprechende **Änderung dieser Bestimmungen** wird im Zuge der weiteren **internationalen Harmonisierung** vorgesehen.
- Es besteht **kein Einwand**, die oben angeführte, sicherheitstechnisch gleichwertige Lösung **ab sofort zur Anwendung** zu bringen.

## Maschinen-Regeln

- [FI/RCD] Dachrinnenheizungen mit Heizleitungen der **Schutzklasse II** (Parallel-Heizleitungen nach VDE 0254 Entwurf): zusätzlicher Schutz durch Fehlerstrom-Schutzeinrichtung mit **IΔN ≤ 30 mA** zwingend erforderlich (OVE Fachinformation, Beschluss E 224 / Fachausschuss E 41. Sitzung 19.12.2000, S.1).
- [PFLICHT] Bei Verwendung von Schutzklasse-II-Heizleitungen mit RCD IΔN ≤ 30 mA ist eine **konzentrische, geerdete Abschirmung nicht erforderlich** (OVE Fachinformation, S.1).
- [PFLICHT] Nach ÖVE-EN 1 Teil 2 **§ 34b**: Schutzmaßnahme **Schutzisolierung** für Dachrinnenheizungen **nicht zulässig** (ÖVE-EN 1 Teil 2 § 34b, S.1).
- [PFLICHT] Nach **§ 34b.4**: Bei Fehlerstromschutzschaltung, Nullung mit zusätzlicher Fehlerstrom-Schutzeinrichtung oder Schutzleitungssystem mit automatischer Abschaltung **nur Heizleitungen mit konzentrischer, geerdeter Abschirmung (Schutzklasse I)** zulässig (ÖVE-EN 1 Teil 2 § 34b.4, S.1).
- [FI/RCD] Nach § 34b.4 (Altregelung): für die dort verwendeten Fehlerstrom-Schutzeinrichtungen **kein maximal zulässiger Nennfehlerstrom festgelegt** (ÖVE-EN 1 Teil 2 § 34b.4, S.1).
- [DEFINITION] **Schutzklasse I** entspricht Heizleitungen **mit konzentrischer, geerdeter Abschirmung** (OVE Fachinformation, S.1).
- [DEFINITION] **Schutzklasse II** = schutzisolierte (moderne) Heizleitungen, hier Parallel-Heizleitungen nach **VDE 0254 Entwurf** (OVE Fachinformation, S.1).
